## ใบงานปฏิบัติที่ 10.1 เรื่อง การควบคุมกระบอกสูบนิวแมติกส์แบบ MANUAL ผ่าน PLC ด้วยสวิตช์ทางเลือก พร้อมอินเตอร์ล็อกตำแหน่ง

| รหัสวิชา: EN-023-012                                 | ชื่อวิชา: Programmable Logic Controller      |
|----------------------------------------------------|-------------------------------------------|
| หน่วยเรียนที่ 10 / สัปดาห์ที่ 15                           | เวลาปฏิบัติ: 2 ชั่วโมง (120 นาที)               |
| ชื่อกลุ่ม: ........................................... | วันที่ปฏิบัติ: ........../........../.......... |

### 1. จุดประสงค์การทดลอง/การปฏิบัติงาน

1\. อธิบายส่วนประกอบของระบบนิวแมติกส์ไฟฟ้าในชุดฝึก ได้แก่ FRL โซลินอยด์วาล์ว 5/2 ทาง
กระบอกสูบ รีดสวิตช์ และหัวดูดสุญญากาศได้

2\. ต่อวงจรสวิตช์ทางเลือก SCT SW1–SW3 และรีดสวิตช์เข้า PLC และต่อเอาต์พุต Y2–Y4
ขับโซลินอยด์วาล์วได้ถูกต้อง

3\. เขียนโปรแกรมควบคุมกระบอกสูบ CY1, CY2 และหัวดูด CY3 แบบ MANUAL ตามโจทย์ 8
ขั้นของชุดฝึกได้

4\. เพิ่มอินเตอร์ล็อกให้ CY1 เลื่อนได้เฉพาะเมื่อ CY2 อยู่ตำแหน่งบน (b0)
และหยุดทุกการทำงานเมื่อกดสวิตช์ฉุกเฉินได้

5\. บันทึกลำดับการเคลื่อนที่ของกระบอกสูบเป็นแผนภาพการเคลื่อนที่ (Displacement–step
diagram) ได้

### 2. รายการอุปกรณ์ (Bill of Materials - BOM)

| **ลำดับ** | **รายการ**                                                                                  | **จำนวน** | **หมายเหตุ**                     |
|----------|---------------------------------------------------------------------------------------------|-----------|---------------------------------|
| 1        | ชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วย PLC Mitsubishi FX5UJ-24MT/ES                            | 1         | ตรวจเบรกเกอร์และไฟแสดงสถานะก่อนใช้ |
| 2        | ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์: กระบอกสูบแกนคู่ (CY1) กระบอกสูบแกนเดี่ยว (CY2) และหัวดูดสุญญากาศ (CY3) | 1 ชุด      | โซลินอยด์วาล์ว 5/2 ทาง 24 VDC      |
| 3        | เครื่องอัดลมพร้อมชุดปรับปรุงคุณภาพลม (FRL) ตั้งความดัน 4–5 bar                                         | 1         | ตรวจความดันก่อนใช้                 |
| 4        | รีดสวิตช์ตรวจตำแหน่งกระบอกสูบ (a0, a1, b0, b1)                                                   | 4         | X13, X14, X15, X6               |
| 5        | สวิตช์ทางเลือก SCT SW1–SW3 บนชุดฝึกนิวแมติกส์                                                       | 3         | X10, X11, X12                   |
| 6        | สายต่อวงจรพร้อมหัวเสียบ และกล่องเครื่องมือ                                                          | ตามต้องการ | ตรวจสภาพสายก่อนใช้                |
| 7        | คอมพิวเตอร์ที่ติดตั้ง GX Works3 และสาย LAN                                                         | 1         | ใช้ GX Simulator3 ได้เมื่อไม่มีชุดฝึก   |

### 3. แผนผังและขั้นตอนการต่อวงจร (Circuit Schematic & Wiring)

ข้อควรระวังด้านความปลอดภัย: ปลดเบรกเกอร์หรือถอดปลั๊กชุดฝึกให้อยู่ในสถานะ OFF
ทุกครั้งก่อนต่อหรือถอดสายไฟ ต่ออินพุตแบบ Sink (ขั้ว S/S ต่อ +24 VDC สวิตช์อีกด้านต่อ 0
VDC) และเอาต์พุตทรานซิสเตอร์แบบ Sink (ขั้ว COM ต่อ 0 VDC โหลดต่อระหว่าง +24 VDC
กับขั้ว Y) ตรวจการต่อสายกับแผนภาพก่อนจ่ายไฟ และให้ผู้สอนตรวจทุกครั้ง
หากไม่มีชุดฝึกให้ทดสอบด้วย GX Simulator3 โดยบังคับค่าอุปกรณ์ X ด้วย Shift + Enter
ระบบนิวแมติกส์: ตรวจข้อต่อสายลมให้แน่นก่อนเปิดวาล์วลม เปิดลมช้า ๆ
ห้ามยื่นมือเข้าแนวเคลื่อนที่ของกระบอกสูบและหัวดูด
ปิดวาล์วลมและระบายลมออกจากระบบทุกครั้งก่อนถอดสายลมหรือปรับตำแหน่งรีดสวิตช์

![ภาพที่ 10.L1 การต่อวงจรใบงานที่ 10.1: สวิตช์ทางเลือก (X10–X12) รีดสวิตช์ b0 (X15)](/images/book/m23_0120.png)

และโซลินอยด์วาล์ว S1–S3 (Y2–Y4)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 2
(การควบคุมกระบอกสูบแบบ MANUAL ผ่าน PLC))

ตารางที่ 10.L1 การกำหนดอินพุต/เอาต์พุต (I/O Assignment)

| **อุปกรณ์**            | **ที่อยู่** | **ชนิด** | **หน้าที่**                             |
|----------------------|---------|---------|--------------------------------------|
| EMERGENCY (NC)       | X0      | อินพุต    | ปกติ = ON                             |
| SCT SW1              | X10     | อินพุต    | บิดขวา: CY1 เลื่อนไปจุดที่ 1               |
| SCT SW2              | X11     | อินพุต    | บิดขวา: CY2 เลื่อนลง                    |
| SCT SW3              | X12     | อินพุต    | บิดขวา: หัวดูดทำงาน                     |
| b0 (รีดสวิตช์ CY2 บนสุด) | X15     | อินพุต    | CY2 อยู่ตำแหน่งบน                       |
| S1 (CY1)             | Y2      | เอาต์พุต  | CY1 แกนคู่เลื่อนไปจุดที่ 1 (OFF = กลับ HOME) |
| S2 (CY2)             | Y3      | เอาต์พุต  | CY2 แกนเดี่ยวเลื่อนลง (OFF = ขึ้น)         |
| S3 (CY3)             | Y4      | เอาต์พุต  | เปิดวาล์วสุญญากาศ ดูดชิ้นงาน               |

### 4. โปรแกรม Ladder และคำสั่ง (Program Listing)

![ภาพที่ 10.L2 โปรแกรมควบคุมแบบ MANUAL พร้อมอินเตอร์ล็อกตำแหน่ง CY2 บนสุด](/images/book/m23_0121.png)

และสวิตช์ฉุกเฉิน

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 2
(การควบคุมกระบอกสูบแบบ MANUAL ผ่าน PLC))

หลักการ: โซลินอยด์วาล์ว 5/2
ทางแบบสปริงคืนตัวจ่ายลมให้กระบอกสูบเคลื่อนที่ออกเมื่อคอยล์ได้รับไฟ
และสปริงดันวาล์วกลับเมื่อไม่มีไฟ ในโหมด MANUAL สวิตช์ทางเลือกแต่ละตัวสั่งอุปกรณ์หนึ่งตัว แต่
CY1 ซึ่งเลื่อนแนวนอนต้องเปลี่ยนตำแหน่งเฉพาะเมื่อ CY2 อยู่ตำแหน่งบน (รีดสวิตช์ b0 = ON)
มิฉะนั้นหัวดูดจะลากชิ้นงานหรือชนอุปกรณ์ โปรแกรมจึงเก็บคำสั่งไว้ใน M0 แล้ว SET/RST Y2 เมื่อ
b0 = ON เท่านั้น ถ้าบิด SW1 ขณะ CY2 ลงอยู่ คำสั่งจะรอจน CY2 ขึ้น เมื่อกดสวิตช์ฉุกเฉิน Y3,
Y4 ดับทันที (CY2 ขึ้นและปล่อยชิ้นงาน) และ Y2 ถูก RST ให้ CY1 กลับ HOME

### 5. ขั้นตอนการตั้งค่าและทดสอบด้วย GX Works3 / GX Simulator3

1\. ปิดวาล์วลม ปลดเบรกเกอร์ ต่อสายไฟตามภาพที่ 10.L1
และตรวจสายลมระหว่างวาล์วกับกระบอกสูบ ให้ผู้สอนตรวจ

2\. เปิดลมตั้งความดัน 4–5 bar ปรับตำแหน่งรีดสวิตช์ b0 ให้ไฟติดเมื่อ CY2 อยู่บนสุด

3\. เขียนโปรแกรมตามภาพที่ 10.L2 Convert จำลอง แล้วเขียนลง PLC

4\. วางชิ้นงานที่จุดที่ 2 แล้วปฏิบัติตามโจทย์ 8 ขั้นของชุดฝึก (ตารางที่ 10.L2)
บันทึกสถานะเอาต์พุตและตำแหน่งกระบอกสูบ

5\. ทดสอบอินเตอร์ล็อก: บิด SW2 ให้ CY2 ลง แล้วบิด SW1 สังเกต CY1 จากนั้นบิด SW2 กลับ
บันทึกผล

6\. ทดสอบสวิตช์ฉุกเฉินขณะหัวดูดจับชิ้นงาน (ใช้ชิ้นงานเบา) บันทึกผล แล้วปิดลมและระบายลม

### 6. ตารางบันทึกผลการทดลอง

ตารางที่ 10.L2 ผลการทดสอบแบบ MANUAL (บันทึก Y2 / Y3 / Y4 และตำแหน่งที่สังเกตได้)

| **ขั้น** | **การกระทำ**                       | **คาดการณ์ Y2/Y3/Y4** | **ผลที่ได้และตำแหน่ง** |
|--------|------------------------------------|----------------------|--------------------|
| 1      | บิด SW1 ไปทางขวา (CY1 ไปจุดที่ 1)      |                      |                    |
| 2      | บิด SW2 ไปทางขวา (CY2 ลงจุดที่ 2)      |                      |                    |
| 3      | บิด SW3 ไปทางขวา (ดูดชิ้นงาน)          |                      |                    |
| 4      | บิด SW2 กลับ (CY2 ยกชิ้นงานขึ้น)         |                      |                    |
| 5      | บิด SW1 กลับ (CY1 กลับ HOME)          |                      |                    |
| 6      | บิด SW2 ไปทางขวา (CY2 ลงจุดวาง)      |                      |                    |
| 7      | บิด SW3 กลับ (ปล่อยชิ้นงาน)             |                      |                    |
| 8      | บิด SW2 กลับ (CY2 ขึ้น HOME)           |                      |                    |
| 9      | ทดสอบอินเตอร์ล็อก: CY2 ลงอยู่ แล้วบิด SW1 |                      |                    |
| 10     | กดสวิตช์ฉุกเฉินขณะ SW1–SW3 บิดขวา       |                      |                    |

### 7. สรุปและวิเคราะห์ผลการทดลอง

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### คำถามท้ายการทดลอง/การปฏิบัติ

1\. อธิบายการทำงานของโซลินอยด์วาล์ว 5/2
ทางแบบสปริงคืนตัวเมื่อคอยล์ได้รับไฟและไม่ได้รับไฟ

2\. เหตุใด CY1 จึงต้องเลื่อนได้เฉพาะเมื่อ CY2 อยู่ตำแหน่งบน
และถ้าไม่มีอินเตอร์ล็อกนี้จะเกิดความเสียหายอะไร

3\. ในขั้นที่ 9 เมื่อบิด SW2 กลับให้ CY2 ขึ้นแล้ว CY1 จะเคลื่อนที่หรือไม่ เพราะเหตุใด

4\. เขียนแผนภาพการเคลื่อนที่ (Displacement–step diagram) ของ CY1, CY2 และ CY3
ตามขั้นที่ 1–8

5\. การกดสวิตช์ฉุกเฉินขณะหัวดูดจับชิ้นงานอยู่ทำให้ชิ้นงานหล่น
ควรออกแบบระบบอย่างไรให้ปลอดภัยกว่า

### 8. แบบประเมินทักษะการปฏิบัติงาน (Scoring Rubric - ทักษะพิสัย)

คะแนนเต็ม 20 คะแนน (5 หัวข้อ × 4 คะแนน)

| **หัวข้อการประเมิน**                        | **4 (ดีมาก)**                                | **3 (ดี)**                         | **2 (พอใช้)**               | **1 (ปรับปรุง)**             | **คะแนน** |
|------------------------------------------|---------------------------------------------|-----------------------------------|----------------------------|----------------------------|-----------|
| 1\. การเตรียมเครื่องมือ/อุปกรณ์                | เตรียมครบถ้วน ตรวจสภาพก่อนใช้งานเอง             | เตรียมครบ ตรวจสภาพบางรายการ        | เตรียมไม่ครบ ต้องเตือน 1–2 ครั้ง | เตรียมไม่ครบ ต้องให้ช่วยหลายครั้ง |           |
| 2\. ลำดับขั้นตอนการปฏิบัติ                     | ถูกต้องตามลำดับทุกขั้นตอนโดยไม่ต้องแนะนำ            | ถูกต้อง มีข้ามขั้นเล็กน้อยแก้ไขเอง         | สลับลำดับ/ข้ามขั้น ต้องแนะนำ     | ไม่เป็นลำดับ ต้องช่วยเหลือตลอด   |           |
| 3\. ความแม่นยำของการต่อวงจร/ทดสอบและบันทึกผล | วงจรถูกต้อง โปรแกรมทำงานตามคาด บันทึกครบถูกต้อง   | ทำงานถูกต้อง บันทึกผิดพลาดเล็กน้อย       | ต้องแก้ไขหลายครั้ง บันทึกไม่ครบ   | ทำงานไม่ถูกต้อง บันทึกไม่ครบ     |           |
| 4\. การวิเคราะห์และสรุปผล                   | วิเคราะห์สอดคล้องกับทฤษฎี สรุปถูกต้องครบถ้วน         | วิเคราะห์ถูกต้อง สรุปไม่ครบบางประเด็น    | วิเคราะห์ผิดบางส่วน สรุปคลุมเครือ | ไม่วิเคราะห์/สรุปไม่สอดคล้องกับผล |           |
| 5\. ความสะอาดและความปลอดภัย               | ปฏิบัติตามข้อกำหนดความปลอดภัยครบ เก็บอุปกรณ์เรียบร้อย | ปฏิบัติถูกต้อง เก็บอุปกรณ์ไม่เรียบร้อยเล็กน้อย | ถูกเตือนด้านความปลอดภัย 1 ครั้ง  | ละเลยความปลอดภัยหลายครั้ง     |           |

รวมคะแนน ........../20 เกณฑ์ผ่าน: ไม่ต่ำกว่าร้อยละ 60 (12 คะแนน) ผู้ประเมิน
............................ วันที่ ............

> เฉลยสำหรับผู้สอน: ตาราง 10.L2 (Y2/Y3/Y4) ขั้น 1: 1/0/0 · ขั้น 2: 1/1/0 · ขั้น
> 3: 1/1/1 · ขั้น 4: 1/0/1 · ขั้น 5: 0/0/1 · ขั้น 6: 0/1/1 · ขั้น 7: 0/1/0 · ขั้น
> 8: 0/0/0 · ขั้น 9: Y3 = 1 (CY2 ลง b0 = OFF) บิด SW1 แล้ว Y2 ยังเป็น 0 · ขั้น
> 10: 0/0/0 ทุกอุปกรณ์กลับตำแหน่งปลอดภัย. เฉลยคำถาม: (1) คอยล์ได้รับไฟ:
> แกนวาล์วเลื่อน จ่ายลมเข้าห้องหลังลูกสูบ ระบายห้องหน้า กระบอกสูบเคลื่อนออก · ไม่มีไฟ:
> สปริงดันกลับ จ่ายลมเข้าห้องหน้า กระบอกสูบเคลื่อนกลับ (2)
> หัวดูดหรือชิ้นงานที่ลงอยู่จะถูกลากชนฐาน/ชิ้นงานอื่น ทำให้หัวดูด กระบอกสูบ หรือชิ้นงานเสียหาย
> (3) เคลื่อนที่ไปจุดที่ 1 เพราะ M0 ยัง ON และเมื่อ b0 = ON คำสั่ง SET Y2 จึงทำงาน
> (4) CY1: ขั้น 1 ออก ขั้น 5 กลับ · CY2: ขั้น 2 ลง ขั้น 4 ขึ้น ขั้น 6 ลง ขั้น 8 ขึ้น ·
> CY3: ขั้น 3 ดูด ขั้น 7 ปล่อย (5) ใช้วาล์วสุญญากาศแบบคงสถานะ (Double
> solenoid/Detent) หรือกำหนดหยุดฉุกเฉินแบบ Category 1 ให้วางชิ้นงานก่อนตัดลม
> และติดตั้งเช็ควาล์ว/ถังพักสุญญากาศ

## ใบงานปฏิบัติที่ 10.2 เรื่อง การออกแบบโปรแกรมควบคุมแบบลำดับ (Sequence Control) ด้วยรีเลย์ขั้นสำหรับกระบอกสูบนิวแมติกส์แบบ AUTO (Pick and Place)

| รหัสวิชา: EN-023-012                                 | ชื่อวิชา: Programmable Logic Controller      |
|----------------------------------------------------|-------------------------------------------|
| หน่วยเรียนที่ 10 / สัปดาห์ที่ 16                           | เวลาปฏิบัติ: 2 ชั่วโมง (120 นาที)               |
| ชื่อกลุ่ม: ........................................... | วันที่ปฏิบัติ: ........../........../.......... |

### 1. จุดประสงค์การทดลอง/การปฏิบัติงาน

1\. วิเคราะห์ลำดับงาน Pick and Place 8 ขั้นและเขียนแผนภาพการเคลื่อนที่และผังลำดับขั้น
(Step chart) ได้

2\. ออกแบบรายการอินพุต/เอาต์พุตและกำหนดรีเลย์ขั้น M101–M108
พร้อมเงื่อนไขเปลี่ยนขั้นจากรีดสวิตช์และไทเมอร์ได้

3\. เขียนโปรแกรมลำดับด้วยคำสั่ง SET/RST ให้ระบบทำงาน 1 รอบเมื่อกด PBG
และกลับสู่สถานะเริ่มต้นได้

4\. เพิ่มการตรวจตำแหน่ง HOME ก่อนเริ่ม ปุ่ม STOP และสวิตช์ฉุกเฉินที่รีเซ็ตทุกขั้นได้

5\. ทดสอบ วิเคราะห์ข้อผิดพลาดของลำดับ และปรับตำแหน่งรีดสวิตช์ให้ระบบทำงานถูกต้องได้

### 2. รายการอุปกรณ์ (Bill of Materials - BOM)

| **ลำดับ** | **รายการ**                                                                                  | **จำนวน** | **หมายเหตุ**                     |
|----------|---------------------------------------------------------------------------------------------|-----------|---------------------------------|
| 1        | ชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วย PLC Mitsubishi FX5UJ-24MT/ES                            | 1         | ตรวจเบรกเกอร์และไฟแสดงสถานะก่อนใช้ |
| 2        | ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์: กระบอกสูบแกนคู่ (CY1) กระบอกสูบแกนเดี่ยว (CY2) และหัวดูดสุญญากาศ (CY3) | 1 ชุด      | โซลินอยด์วาล์ว 5/2 ทาง 24 VDC      |
| 3        | เครื่องอัดลมพร้อมชุดปรับปรุงคุณภาพลม (FRL) ตั้งความดัน 4–5 bar                                         | 1         | ตรวจความดันก่อนใช้                 |
| 4        | รีดสวิตช์ตรวจตำแหน่งกระบอกสูบ (a0, a1, b0, b1)                                                   | 4         | X13, X14, X15, X6               |
| 5        | ปุ่มกด PBG (START) และ PBR (STOP) บนชุดฝึก PLC                                                  | 2         | X3, X5                          |
| 6        | สายต่อวงจรพร้อมหัวเสียบ และกล่องเครื่องมือ                                                          | ตามต้องการ | ตรวจสภาพสายก่อนใช้                |
| 7        | คอมพิวเตอร์ที่ติดตั้ง GX Works3 และสาย LAN                                                         | 1         | ใช้ GX Simulator3 ได้เมื่อไม่มีชุดฝึก   |

### 3. แผนผังและขั้นตอนการต่อวงจร (Circuit Schematic & Wiring)

ข้อควรระวังด้านความปลอดภัย: ปลดเบรกเกอร์หรือถอดปลั๊กชุดฝึกให้อยู่ในสถานะ OFF
ทุกครั้งก่อนต่อหรือถอดสายไฟ ต่ออินพุตแบบ Sink (ขั้ว S/S ต่อ +24 VDC สวิตช์อีกด้านต่อ 0
VDC) และเอาต์พุตทรานซิสเตอร์แบบ Sink (ขั้ว COM ต่อ 0 VDC โหลดต่อระหว่าง +24 VDC
กับขั้ว Y) ตรวจการต่อสายกับแผนภาพก่อนจ่ายไฟ และให้ผู้สอนตรวจทุกครั้ง
หากไม่มีชุดฝึกให้ทดสอบด้วย GX Simulator3 โดยบังคับค่าอุปกรณ์ X ด้วย Shift + Enter
ระบบนิวแมติกส์: ตรวจข้อต่อสายลมให้แน่นก่อนเปิดวาล์วลม เปิดลมช้า ๆ
ห้ามยื่นมือเข้าแนวเคลื่อนที่ของกระบอกสูบและหัวดูด
ปิดวาล์วลมและระบายลมออกจากระบบทุกครั้งก่อนถอดสายลมหรือปรับตำแหน่งรีดสวิตช์

![ภาพที่ 10.L3 การต่อวงจรใบงานที่ 10.2: ปุ่ม START/STOP สวิตช์ฉุกเฉิน รีดสวิตช์ 4 ตัว](/images/book/m23_0122.png)

และโซลินอยด์วาล์ว S1–S3 พร้อมหลอดแสดงสถานะ

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3
(การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC))

![ภาพที่ 10.L4 ผังลำดับขั้นของงาน Pick and Place แบบ AUTO](/images/book/m23_0123.png)

(ที่มา: ผู้จัดทำ)

ตารางที่ 10.L3 การกำหนดอินพุต/เอาต์พุต (I/O Assignment)

| **อุปกรณ์**      | **ที่อยู่**   | **ชนิด** | **หน้าที่**                  |
|----------------|-----------|---------|---------------------------|
| EMERGENCY (NC) | X0        | อินพุต    | ปกติ = ON                  |
| SW PBG (START) | X3        | อินพุต    | เริ่มรอบการทำงาน            |
| SW PBR (STOP)  | X5        | อินพุต    | หยุดและรีเซ็ตขั้น              |
| b1 (CY2 ล่างสุด) | X6        | อินพุต    | CY2 ลงถึงตำแหน่งหยิบ/วาง     |
| a0 (CY1 HOME)  | X13       | อินพุต    | CY1 อยู่ตำแหน่ง HOME (จุดวาง) |
| a1 (CY1 จุดที่ 1) | X14       | อินพุต    | CY1 อยู่เหนือจุดหยิบ           |
| b0 (CY2 บนสุด)  | X15       | อินพุต    | CY2 อยู่ตำแหน่งบน            |
| LAMP G         | Y1        | เอาต์พุต  | แสดงว่าอยู่ในรอบ AUTO        |
| S1 (CY1)       | Y2        | เอาต์พุต  | CY1 ไปจุดที่ 1               |
| S2 (CY2)       | Y3        | เอาต์พุต  | CY2 ลง                    |
| S3 (CY3)       | Y4        | เอาต์พุต  | หัวดูดทำงาน                 |
| M101–M108      | M101–M108 | รีเลย์ขั้น  | ขั้นที่ 1–8                   |
| T1, T2         | T1, T2    | ไทเมอร์  | หน่วงดูด/ปล่อย 0.5 วินาที      |

### 4. โปรแกรม Ladder และคำสั่ง (Program Listing)

![ภาพที่ 10.L5 โปรแกรมส่วนที่ 1: เงื่อนไขเริ่มทำงานและรีเลย์ขั้น M101–M104](/images/book/m23_0124.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3
(การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC))

![ภาพที่ 10.L6 โปรแกรมส่วนที่ 2: รีเลย์ขั้น M104–M108 และการจบรอบ](/images/book/m23_0125.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3
(การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC))

![ภาพที่ 10.L7 โปรแกรมส่วนที่ 3: เอาต์พุตตามขั้นที่ทำงานอยู่](/images/book/m23_0126.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)
ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3
(การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC))

หลักการ: งานลำดับแบ่งเป็นขั้น (Step) แต่ละขั้นมีรีเลย์ขั้นหนึ่งตัวและมีเงื่อนไขเปลี่ยนขั้น
(Transition) จากรีดสวิตช์หรือไทเมอร์ เมื่อเงื่อนไขเป็นจริง โปรแกรม SET ขั้นถัดไปและ
RST ขั้นปัจจุบัน ทำให้มีขั้นเดียวทำงานในเวลาหนึ่ง ส่วนเอาต์พุตเขียนแยกในส่วนที่ 3 โดย OR
รีเลย์ขั้นทุกขั้นที่ต้องการให้อุปกรณ์นั้นทำงาน จึงไม่เกิด Double coil เช่น Y4 (หัวดูด)
ทำงานในขั้น 3–6 ระบบเริ่มได้เฉพาะเมื่อ CY1 อยู่ HOME (a0) และ CY2 อยู่บน (b0) เมื่อกด
STOP หรือสวิตช์ฉุกเฉิน ZRST ล้าง M100–M108 เอาต์พุตทั้งหมดดับ
กระบอกสูบกลับตำแหน่งปลอดภัยด้วยสปริงของวาล์ว

### 5. ขั้นตอนการตั้งค่าและทดสอบด้วย GX Works3 / GX Simulator3

1\. ปิดลม ปลดเบรกเกอร์ ต่อสายไฟตามภาพที่ 10.L3 ปรับตำแหน่งรีดสวิตช์ a0, a1, b0, b1
ให้ผู้สอนตรวจ

2\. วาดแผนภาพการเคลื่อนที่และผังลำดับขั้นตามภาพที่ 10.L4
ลงในส่วนสรุปผลก่อนเขียนโปรแกรม

3\. เขียนโปรแกรมทั้ง 3 ส่วนตามภาพที่ 10.L5–10.L7 Convert แล้วจำลองด้วย GX
Simulator3 โดยบังคับรีดสวิตช์ตามลำดับ ตรวจว่ามีขั้นเดียวทำงานในแต่ละช่วง

4\. เขียนลง PLC เปิดลม 4–5 bar วางชิ้นงานที่จุดหยิบ กด START สังเกตการทำงาน 1 รอบ
บันทึกในตารางที่ 10.L4

5\. ทดสอบเงื่อนไขพิเศษ: กด START ขณะ CY1 ไม่อยู่ HOME, กด STOP ขณะอยู่ขั้นที่ 3,
กดสวิตช์ฉุกเฉินขณะอยู่ขั้นที่ 5 บันทึกผล

6\. ปิดลม ระบายลม ถอดสาย และอภิปรายการปรับปรุงโปรแกรม (เช่น โหมดทำงานต่อเนื่อง
การนับรอบ)

### 6. ตารางบันทึกผลการทดลอง

ตารางที่ 10.L4 ผลการทดสอบการทำงานแบบ AUTO (บันทึกขั้นที่ทำงาน M10x และ Y2/Y3/Y4)

| **ลำดับ** | **เหตุการณ์ / เงื่อนไขเปลี่ยนขั้น** | **คาดการณ์ (ขั้น, Y2/Y3/Y4)** | **ผลที่ได้** |
|----------|-----------------------------|----------------------------|-----------|
| 1        | สถานะเริ่มต้น a0 = ON, b0 = ON |                            |           |
| 2        | กด START                    |                            |           |
| 3        | a1 = ON (CY1 ถึงจุดที่ 1)       |                            |           |
| 4        | b1 = ON (CY2 ลงถึงชิ้นงาน)     |                            |           |
| 5        | ครบ 0.5 วินาที (T1)           |                            |           |
| 6        | b0 = ON (CY2 ขึ้นสุด)          |                            |           |
| 7        | a0 = ON (CY1 ถึง HOME)       |                            |           |
| 8        | b1 = ON (CY2 ลงถึงจุดวาง)     |                            |           |
| 9        | ครบ 0.5 วินาที (T2)           |                            |           |
| 10       | b0 = ON (จบรอบ)             |                            |           |
| 11       | กด START ขณะ a0 = OFF       |                            |           |
| 12       | กด STOP ขณะอยู่ขั้นที่ 3          |                            |           |

### 7. สรุปและวิเคราะห์ผลการทดลอง

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### คำถามท้ายการทดลอง/การปฏิบัติ

1\. เหตุใดจึงเขียนเอาต์พุต Y2, Y3, Y4 แยกเป็นส่วนที่ 3 แทนการ SET/RST
เอาต์พุตในแต่ละขั้นโดยตรง

2\. ถ้ารีดสวิตช์ a1 เสีย (ไม่ ON) ระบบจะค้างที่ขั้นใด
และควรเพิ่มการตรวจจับความผิดปกตินี้อย่างไร

3\. เหตุใดขั้นที่ 3 และ 7 จึงใช้ไทเมอร์เป็นเงื่อนไขเปลี่ยนขั้นแทนเซนเซอร์
ถ้ามีเซนเซอร์สุญญากาศควรใช้อย่างไร

4\. ถ้าต้องการให้ระบบทำงานต่อเนื่องหลายรอบจนกด STOP ต้องแก้ไขโปรแกรมแถวใด

5\. เปรียบเทียบการเขียนโปรแกรมลำดับด้วยรีเลย์ขั้น (SET/RST) กับการเขียนด้วยภาษา SFC
ตามมาตรฐาน IEC 61131-3

### 8. แบบประเมินทักษะการปฏิบัติงาน (Scoring Rubric - ทักษะพิสัย)

คะแนนเต็ม 20 คะแนน (5 หัวข้อ × 4 คะแนน)

| **หัวข้อการประเมิน**                        | **4 (ดีมาก)**                                | **3 (ดี)**                         | **2 (พอใช้)**               | **1 (ปรับปรุง)**             | **คะแนน** |
|------------------------------------------|---------------------------------------------|-----------------------------------|----------------------------|----------------------------|-----------|
| 1\. การเตรียมเครื่องมือ/อุปกรณ์                | เตรียมครบถ้วน ตรวจสภาพก่อนใช้งานเอง             | เตรียมครบ ตรวจสภาพบางรายการ        | เตรียมไม่ครบ ต้องเตือน 1–2 ครั้ง | เตรียมไม่ครบ ต้องให้ช่วยหลายครั้ง |           |
| 2\. ลำดับขั้นตอนการปฏิบัติ                     | ถูกต้องตามลำดับทุกขั้นตอนโดยไม่ต้องแนะนำ            | ถูกต้อง มีข้ามขั้นเล็กน้อยแก้ไขเอง         | สลับลำดับ/ข้ามขั้น ต้องแนะนำ     | ไม่เป็นลำดับ ต้องช่วยเหลือตลอด   |           |
| 3\. ความแม่นยำของการต่อวงจร/ทดสอบและบันทึกผล | วงจรถูกต้อง โปรแกรมทำงานตามคาด บันทึกครบถูกต้อง   | ทำงานถูกต้อง บันทึกผิดพลาดเล็กน้อย       | ต้องแก้ไขหลายครั้ง บันทึกไม่ครบ   | ทำงานไม่ถูกต้อง บันทึกไม่ครบ     |           |
| 4\. การวิเคราะห์และสรุปผล                   | วิเคราะห์สอดคล้องกับทฤษฎี สรุปถูกต้องครบถ้วน         | วิเคราะห์ถูกต้อง สรุปไม่ครบบางประเด็น    | วิเคราะห์ผิดบางส่วน สรุปคลุมเครือ | ไม่วิเคราะห์/สรุปไม่สอดคล้องกับผล |           |
| 5\. ความสะอาดและความปลอดภัย               | ปฏิบัติตามข้อกำหนดความปลอดภัยครบ เก็บอุปกรณ์เรียบร้อย | ปฏิบัติถูกต้อง เก็บอุปกรณ์ไม่เรียบร้อยเล็กน้อย | ถูกเตือนด้านความปลอดภัย 1 ครั้ง  | ละเลยความปลอดภัยหลายครั้ง     |           |

รวมคะแนน ........../20 เกณฑ์ผ่าน: ไม่ต่ำกว่าร้อยละ 60 (12 คะแนน) ผู้ประเมิน
............................ วันที่ ............

> เฉลยสำหรับผู้สอน: ตาราง 10.L4 ขั้น 1: ไม่มีขั้นทำงาน 0/0/0 · ขั้น 2: M101, 1/0/0
> · ขั้น 3: M102, 1/1/0 · ขั้น 4: M103, 1/1/1 · ขั้น 5: M104, 1/0/1 · ขั้น 6:
> M105, 0/0/1 · ขั้น 7: M106, 0/1/1 · ขั้น 8: M107, 0/1/0 · ขั้น 9: M108,
> 0/0/0 · ขั้น 10: ไม่มีขั้น M100 = 0, LAMP G ดับ · ขั้น 11: ไม่เริ่ม · ขั้น 12:
> ทุกขั้นถูกล้าง 0/0/0. เฉลยคำถาม: (1) ป้องกัน Double coil
> และกำหนดสถานะเอาต์พุตจากขั้นที่ทำงานอย่างชัดเจน เมื่อรีเซ็ตขั้นเอาต์พุตดับเองโดยไม่ต้อง
> RST ทีละตัว (2) ค้างที่ขั้นที่ 1 (M101) ควรเพิ่มไทเมอร์ Watchdog ต่อขั้น
> ถ้าเกินเวลาที่กำหนดให้แจ้งเตือนและหยุด (3) ไม่มีเซนเซอร์ยืนยันแรงดูด
> จึงหน่วงเวลาให้สุญญากาศสร้างแรงดูด ถ้ามีเซนเซอร์สุญญากาศให้ใช้เป็นเงื่อนไขเปลี่ยนขั้นแทน
> T1 และ T2 (4) แถวที่ 10: เมื่อจบขั้นที่ 8 ให้ SET M101 แทน RST M100
> (ถ้าโหมดต่อเนื่องเปิดอยู่) (5) รีเลย์ขั้นเขียนด้วย Ladder ทั่วไป ต้องจัดการ SET/RST เอง
> ส่วน SFC แสดงขั้นและเงื่อนไขเป็นกราฟิก อ่านและแก้ไขลำดับได้ง่ายกว่า


### ใบมอบงานหน่วยเรียนที่ 10

### จุดประสงค์เชิงพฤติกรรม

\- ออกแบบระบบควบคุมเครื่องจักรกลอัตโนมัติด้วย PLC ตามกระบวนการออกแบบ 7 ขั้นได้

\- บูรณาการความรู้เรื่องเซนเซอร์ มอเตอร์ นิวแมติกส์ และโปรแกรมลำดับได้

### หัวข้อการปฏิบัติงาน

โครงงานย่อย "เครื่องคัดแยกชิ้นงานโลหะและอโลหะบนสายพาน" — สายพานขับด้วยมอเตอร์
เซนเซอร์ตรวจชนิดชิ้นงาน กระบอกสูบผลักชิ้นงานโลหะลงราง และนับจำนวนแต่ละชนิด

### สื่อการเรียน เครื่องมือ อุปกรณ์

\- ใบความรู้หน่วยที่ 1–10 และใบงานทั้งหมดเป็นแนวทาง

\- GX Works3 และ GX Simulator3

### ลำดับขั้นการดำเนินงาน

1\. วิเคราะห์ลำดับงาน เลือกอุปกรณ์ และจัดทำตารางกำหนดอินพุต/เอาต์พุต

2\. เขียนแผนภาพการเคลื่อนที่และผังลำดับขั้น

3\. เขียนผังวงจรไฟฟ้าและวงจรนิวแมติกส์ พร้อมอุปกรณ์ป้องกัน

4\. เขียนโปรแกรมด้วยรีเลย์ขั้น พร้อมโหมด MANUAL/AUTO เคาน์เตอร์
และเงื่อนไขความปลอดภัย

5\. ทดสอบด้วย GX Simulator3 จัดทำรายงาน และนำเสนอผลงานกลุ่ม

### เกณฑ์การประเมินผลงาน/รายงาน (Scoring Rubric - พุทธิพิสัย) คะแนนรวม 16 คะแนน

| **หัวข้อการประเมิน**                           | **4 (ดีมาก)**                         | **3 (ดี)**              | **2 (พอใช้)**      | **1 (ปรับปรุง)** | **คะแนน** |
|---------------------------------------------|--------------------------------------|------------------------|-------------------|----------------|-----------|
| 1\. การวิเคราะห์และออกแบบ (I/O แผนภาพ ผังวงจร) | ครบถ้วน ถูกต้อง เป็นระบบ                 | ครบ ผิดเล็กน้อย           | ไม่ครบหรือผิดบางส่วน  | ไม่ถูกต้อง        |           |
| 2\. โปรแกรมควบคุมแบบลำดับ                     | ทำงานถูกต้องทุกกรณี มีความปลอดภัยครบ       | ทำงานถูกต้องเกือบทุกกรณี    | ทำงานได้บางส่วน     | ทำงานไม่ได้      |           |
| 3\. การทดสอบและการนำเสนอ                    | ทดสอบครบ นำเสนอชัดเจน ตอบคำถามได้      | ทดสอบครบ นำเสนอชัดเจน   | ทดสอบไม่ครบ        | ไม่มีการทดสอบ    |           |
| 4\. การทำงานเป็นทีมและรูปแบบรายงาน             | แบ่งงานชัดเจน รายงานเป็นระเบียบ อ้างอิงครบ | แบ่งงาน รายงานเป็นระเบียบ | รายงานอ่านเข้าใจยาก | ไม่มีการอ้างอิง    |           |

รวมคะแนน ........../16

เกณฑ์การผ่าน: คะแนนรวมไม่ต่ำกว่าร้อยละ 60 (10 คะแนน)

### แบบบันทึกผลการปฏิบัติงาน (หน่วยที่ 10)

| **รายการ**                 | **บันทึกผล** |
|----------------------------|------------|
| ตารางกำหนดอินพุต/เอาต์พุต      |            |
| แผนภาพการเคลื่อนที่และผังลำดับขั้น |            |
| ผลการทดสอบแต่ละกรณี          |            |
| ปัญหาที่พบและการแก้ไข          |            |
| ข้อเสนอแนะการปรับปรุง         |            |

### แบบสรุปผลการอภิปรายหน่วยเรียนที่ 10

กลุ่มที่ ...... สมาชิก
................................................................................................

หัวข้ออภิปราย: "ระบบนิวแมติกส์ไฟฟ้ากับระบบขับเคลื่อนด้วยมอเตอร์ไฟฟ้า
ควรเลือกใช้อย่างไรในงานหยิบวางชิ้นงาน"

### 1. ข้อสรุปของกลุ่ม

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### 2. ปัจจัยด้านแรง ความเร็ว ความแม่นยำ พลังงาน และต้นทุนที่กลุ่มพิจารณา

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### 3. ข้อสงสัยหรือประเด็นที่ต้องการให้ผู้สอนอธิบายเพิ่มเติม

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### แบบประเมินผลหน่วยเรียนที่ 10

### ส่วนที่ 1 สรุปคะแนนรายบุคคล

| **รายการ**                         | **คะแนนเต็ม**     | **คะแนนที่ได้** |
|------------------------------------|------------------|--------------|
| แบบทดสอบก่อนเรียน (ปรนัย 10 ข้อ)       | 10               |              |
| แบบทดสอบหลังเรียน (ปรนัย 10 ข้อ)       | 10               |              |
| แบบฝึกหัดท้ายหน่วย (พุทธิพิสัย)            | 100 (10 ข้อ × 10) |              |
| ใบงานภาคปฏิบัติที่ 10.1, 10.2 (ทักษะพิสัย) | 40               |              |
| ใบมอบงาน/รายงาน (พุทธิพิสัย)           | 16               |              |
| จิตพิสัย                              | 20               |              |

### ส่วนที่ 2 เกณฑ์ประเมินพุทธิพิสัย (Cognitive Domain)

ใช้เกณฑ์ Marking scheme (ข้อละ 10 คะแนนดิบ): การอ่านโจทย์ Given/Determine = 1,
การกำหนดสมมุติฐาน/เขียนระบบ = 2, การระบุหลักการหรือสมการวิเคราะห์ = 3,
กระบวนการแก้ปัญหา = 3, ผลเฉลย = 1 และ Rubric รายงานตามใบมอบงาน (16 คะแนน)

### ส่วนที่ 3 เกณฑ์ประเมินทักษะพิสัย (Psychomotor Domain)

ใช้แบบประเมินทักษะการปฏิบัติงานของใบงานที่ 10.1, 10.2 (5 หัวข้อ × 4 ระดับ ใบงานละ
20 คะแนน: 4 = ดีมาก, 3 = ดี, 2 = พอใช้, 1 = ปรับปรุง)

### ส่วนที่ 4 เกณฑ์ประเมินจิตพิสัย (Affective Domain) คะแนนเต็ม 20 คะแนน

### ประเมินโดยผู้สอนตลอดหน่วยการเรียน

| **หัวข้อการประเมิน**               | **4 (ดีมาก)**                            | **3 (ดี)**              | **2 (พอใช้)**        | **1 (ปรับปรุง)**       | **คะแนน** |
|---------------------------------|-----------------------------------------|------------------------|---------------------|----------------------|-----------|
| 1\. ความตรงต่อเวลา               | เข้าเรียน/ส่งงานตรงเวลาทุกครั้ง               | สายหรือส่งช้า 1 ครั้ง       | สายหรือส่งช้า 2–3 ครั้ง  | สายหรือส่งช้าเกิน 3 ครั้ง  |           |
| 2\. ความรับผิดชอบ                 | รับผิดชอบงานครบถ้วนโดยไม่ต้องเตือน            | รับผิดชอบงาน ต้องเตือนบ้าง  | ต้องเตือนบ่อย งานไม่ครบ | ไม่รับผิดชอบงาน         |           |
| 3\. การทำงานร่วมกันเป็นทีม          | ร่วมมือ แบ่งหน้าที่ และช่วยเหลือเพื่อนอย่างสม่ำเสมอ | ร่วมมือดี ช่วยเหลือบางครั้ง   | ร่วมมือเมื่อถูกขอ        | ไม่ร่วมมือ/ขัดขวางงานกลุ่ม |           |
| 4\. จรรยาบรรณและความปลอดภัย      | ปฏิบัติตามกฎความปลอดภัยและจรรยาบรรณครบถ้วน   | ปฏิบัติถูกต้อง ถูกเตือน 1 ครั้ง | ถูกเตือนหลายครั้ง       | ฝ่าฝืนกฎความปลอดภัย     |           |
| 5\. ความซื่อสัตย์และเจตคติต่อการเรียนรู้ | ซื่อสัตย์ กระตือรือร้นซักถามและแสวงหาความรู้      | ซื่อสัตย์ มีส่วนร่วมตามสมควร  | ซื่อสัตย์ แต่เฉยเมย      | คัดลอกงาน/ไม่ซื่อสัตย์     |           |

รวมคะแนน ........../20
