## จุดประสงค์การสอน

- **6.1 อธิบายหลักการทำงานและชนิดของเคาน์เตอร์ใน PLC ได้**
- **6.2 เขียนโปรแกรมนับจำนวนและรีเซ็ตเคาน์เตอร์ได้ถูกต้อง**
- **6.3 ใช้รีจิสเตอร์ข้อมูล คำสั่ง MOV และคำสั่งเปรียบเทียบในการควบคุมได้**
- **6.4 ประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์ในงานนับชิ้นงานและงานบรรจุได้**

**จุดประสงค์เชิงพฤติกรรม** เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ

1. อธิบายการนับที่ขอบขาขึ้นและผลของการกดค้างต่อการนับได้ (CLO1)
2. เขียนโปรแกรมนับครบตามจำนวนและรีเซ็ตด้วย RST ได้ (CLO2)
3. เลือกใช้เคาน์เตอร์ 16 บิต 32 บิต หรือความเร็วสูงให้เหมาะกับงานได้ (CLO1)
4. ใช้คำสั่ง MOV และคำสั่งเปรียบเทียบ LD=, LD>, LD< เขียนโปรแกรมได้ (CLO2)
5. เขียนโปรแกรมนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติด้วยเคาน์เตอร์และไทเมอร์ได้ (CLO2)
6. ต่อวงจรและทดสอบโปรแกรมเคาน์เตอร์กับชุดฝึกพร้อมบันทึกค่าปัจจุบันได้ (CLO3)
7. ทำงานร่วมกับสมาชิกในกลุ่มและบันทึกผลอย่างซื่อสัตย์ได้ (CLO4)

## 6.1 หลักการทำงานของเคาน์เตอร์

### 6.1.1 องค์ประกอบและการนับ

เคาน์เตอร์ (Counter) ของ PLC ประกอบด้วยคอยล์นับ ค่าตั้ง ค่าปัจจุบัน และหน้าสัมผัส
ทำงานคล้ายเคาน์เตอร์แบบกลไกในอดีต แต่มีจำนวนมากและตั้งค่าด้วยโปรแกรม
เคาน์เตอร์นับเพิ่มหนึ่งครั้งทุกครั้งที่เงื่อนไขหน้าคอยล์เปลี่ยนจาก OFF เป็น ON
ดังนั้นการกดปุ่มค้างจะนับเพียงครั้งเดียว เมื่อค่าปัจจุบันเท่ากับค่าตั้ง หน้าสัมผัสของเคาน์เตอร์เป็น
ON และคงอยู่แม้เงื่อนไขนับยังเกิดขึ้นต่อ ค่าปัจจุบันจะไม่เพิ่มเกินค่าตั้ง จนกว่าจะสั่ง RST
ซึ่งล้างทั้งค่าปัจจุบันและหน้าสัมผัส ในโปรแกรมเขียนเป็น OUT C0 K10

![ภาพที่ 6.1 ตัวอย่างโปรแกรมเคาน์เตอร์ใน GX Works3 จากการทดลองของชุดฝึก](/images/book/m23_0065.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

![ภาพที่ 6.2 ผังเวลาการนับของเคาน์เตอร์และการรีเซ็ต](/images/book/m23_0066.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023))

### 6.1.2 ชนิดของเคาน์เตอร์ใน PLC FX5

PLC FX5 มีเคาน์เตอร์หลายชนิด ได้แก่ เคาน์เตอร์ 16 บิต (C) นับได้สูงสุด 32,767
เคาน์เตอร์ 32 บิต (LC) นับได้สูงสุด 2,147,483,647 ใช้กับงานนับจำนวนมาก เช่น
ผลผลิตสะสม และเคาน์เตอร์ความเร็วสูง (High-speed counter)
ซึ่งนับสัญญาณพัลส์จากขั้วอินพุตเฉพาะด้วยฮาร์ดแวร์ ไม่ขึ้นกับรอบสแกน
ใช้รับสัญญาณจากเอนโคเดอร์เพื่อวัดตำแหน่งหรือความเร็วรอบ นอกจากนี้ยังมีคำสั่ง
UDCNT1/UDCNT2 สำหรับการนับขึ้น–ลง และคำสั่ง INC/DEC สำหรับเพิ่ม/ลดค่าในรีจิสเตอร์

ตารางที่ 6.2 ชนิดของเคาน์เตอร์และการเลือกใช้

| **ชนิด**        | **อุปกรณ์/คำสั่ง**             | **ช่วงการนับ**    | **งานที่เหมาะ**                 |
|----------------|----------------------------|-----------------|-------------------------------|
| เคาน์เตอร์ 16 บิต | OUT C0 K10                 | 0–32,767        | นับชิ้นงาน นับรอบการทำงาน         |
| เคาน์เตอร์ 32 บิต | OUT LC0 K100000            | 0–2,147,483,647 | ผลผลิตสะสม จำนวนรอบเครื่องจักร    |
| นับขึ้น–ลง        | UDCNT1 หรือ INC/DEC         | ตามขนาดรีจิสเตอร์  | ชิ้นงานคงค้างในพื้นที่พักงาน          |
| ความเร็วสูง      | High-speed counter (HIOEN) | ตามฮาร์ดแวร์      | เอนโคเดอร์ วัดความยาวและความเร็ว |

### 6.1.3 การรีเซ็ตเคาน์เตอร์และการคงค่า

เคาน์เตอร์ต้องถูกรีเซ็ตด้วยคำสั่ง RST เสมอ แหล่งสัญญาณรีเซ็ต เช่น ปุ่มรีเซ็ตของผู้ปฏิบัติงาน
หน้าสัมผัสของเคาน์เตอร์เอง (รีเซ็ตอัตโนมัติเพื่อเริ่มรอบใหม่) หรือ SM402 เมื่อเริ่ม RUN
ข้อควรระวังคือหากรีเซ็ตด้วยหน้าสัมผัสของเคาน์เตอร์เองในแถวถัดไป หน้าสัมผัสจะ ON
เพียงหนึ่งรอบสแกน จึงต้องใช้หน้าสัมผัสนั้น SET งานต่อไปก่อน
โดยปกติค่าของเคาน์เตอร์จะหายเมื่อไฟฟ้าดับ หากต้องการเก็บค่าผลผลิตไว้
ให้กำหนดช่วงอุปกรณ์แบบคงค่า (Latch range) ในพารามิเตอร์ของ CPU

## 6.2 รีจิสเตอร์ข้อมูลและคำสั่งจัดการข้อมูล

### 6.2.1 รีจิสเตอร์ข้อมูล (Data register: D)

รีจิสเตอร์ข้อมูลเป็นอุปกรณ์เวิร์ดขนาด 16 บิต เก็บเลขจำนวนเต็มได้ตั้งแต่ −32,768 ถึง 32,767
ใช้รีจิสเตอร์สองตัวติดกันเป็น 32 บิตได้ ใช้เก็บค่าตั้งที่ปรับได้ ค่าที่อ่านจากอุปกรณ์ภายนอก เช่น
HMI หรือโมดูลแอนะล็อก และผลการคำนวณ การนำค่าตั้งของไทเมอร์และเคาน์เตอร์ไปเก็บใน D
(เช่น OUT C0 D10)
ทำให้ผู้ใช้ปรับจำนวนชิ้นต่อกล่องหรือเวลาหน่วงจากหน้าจอได้โดยไม่ต้องแก้โปรแกรม

### 6.2.2 คำสั่งย้ายข้อมูลและคำนวณ

คำสั่ง MOV (Move) ย้ายข้อมูลจากต้นทางไปยังปลายทาง เช่น MOV K24 D10 เก็บค่า 24 ใน
D10 และ MOV C0 D20 คัดลอกค่าปัจจุบันของเคาน์เตอร์ไปเก็บใน D20 คำสั่งคณิตศาสตร์ ได้แก่
ADD (บวก) SUB (ลบ) MUL (คูณ) DIV (หาร) INC (เพิ่มหนึ่ง) และ DEC (ลดหนึ่ง)
เมื่อใช้คำสั่งเหล่านี้กับเงื่อนไขที่เป็น ON หลายรอบสแกน คำสั่งจะทำงานทุกรอบ
ดังนั้นงานที่ต้องการให้ทำครั้งเดียวต่อเหตุการณ์ต้องใช้คำสั่งแบบพัลส์ (เติม P ท้าย เช่น MOVP,
INCP) หรือใช้หน้าสัมผัสพัลส์

ตารางที่ 6.3 คำสั่งจัดการข้อมูลที่ใช้บ่อยใน FX5

| **คำสั่ง** | **รูปแบบ**   | **ความหมาย**               | **ตัวอย่าง**    |
|----------|-------------|----------------------------|---------------|
| MOV      | MOV S D     | D ← S                      | MOV K24 D10   |
| ADD      | ADD S1 S2 D | D ← S1 + S2                | ADD D0 K1 D0  |
| SUB      | SUB S1 S2 D | D ← S1 − S2                | SUB D10 D0 D2 |
| MUL      | MUL S1 S2 D | D (32 บิต) ← S1 × S2        | MUL D0 K60 D4 |
| DIV      | DIV S1 S2 D | D ← S1 ÷ S2 (เศษใน D+1)    | DIV D0 K12 D6 |
| INCP     | INCP D      | D ← D + 1 ครั้งเดียวต่อขอบขาขึ้น | INCP D0       |
| DECP     | DECP D      | D ← D − 1 ครั้งเดียวต่อขอบขาขึ้น | DECP D0       |

### 6.2.3 คำสั่งเปรียบเทียบ

คำสั่งเปรียบเทียบแบบหน้าสัมผัสทำให้โปรแกรมตัดสินใจจากค่าตัวเลข เช่น LD= D0 K10 เป็น ON
เมื่อ D0 เท่ากับ 10, LD\> D0 K10 เป็น ON เมื่อ D0 มากกว่า 10 และ LD\< D0 K10 เป็น
ON เมื่อ D0 น้อยกว่า 10 ใช้ต่อแบบอนุกรมหรือขนานได้ด้วย AND= หรือ OR\> เป็นต้น ตัวอย่าง
LD\>= D0 K10, AND\<= D0 K20, OUT Y4 ทำให้หลอดติดเมื่อค่าอยู่ในช่วง 10 ถึง 20
ซึ่งใช้แบ่งช่วงการทำงาน เช่น เตือนเมื่อจำนวนชิ้นงานใกล้ครบกล่อง

![ภาพที่ 6.3 ตัวอย่างโปรแกรมที่ใช้ MOV, INCP และคำสั่งเปรียบเทียบ](/images/book/m23_0067.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023))

## 6.3 การประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์

### 6.3.1 การนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติ

งานบรรจุเป็นตัวอย่างที่พบบ่อยในโรงงาน เซนเซอร์ตรวจชิ้นงาน (X7) ส่งสัญญาณนับให้เคาน์เตอร์
C0 ค่าตั้ง 12 ชิ้นต่อกล่อง เมื่อนับครบ หน้าสัมผัส C0 สั่ง SET การเปลี่ยนกล่อง (M20)
ซึ่งหยุดสายพานป้อนชิ้นงาน (Y6) และเดินสายพานกล่อง (Y7) เป็นเวลา 3 วินาทีด้วยไทเมอร์
T0 เมื่อครบเวลา RST M20 และ RST C0 เพื่อเริ่มนับกล่องใหม่ ขณะเดียวกันใช้เคาน์เตอร์ C1
นับจำนวนกล่องที่บรรจุแล้วเพื่อรายงานผลผลิต

![ภาพที่ 6.4 โปรแกรมนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติ](/images/book/m23_0068.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015))

ตารางที่ 6.4 ลำดับการทำงานของโปรแกรมนับชิ้นงานลงกล่อง

| **ขั้น** | **เหตุการณ์**           | **C0** | **M20** | **Y6 สายพานชิ้นงาน** | **Y7 สายพานกล่อง** |
|--------|-----------------------|--------|---------|--------------------|-------------------|
| 1      | กด START              | 0      | OFF     | ON                 | OFF               |
| 2      | ชิ้นงานผ่านเซนเซอร์ 11 ชิ้น | 11     | OFF     | ON                 | OFF               |
| 3      | ชิ้นงานชิ้นที่ 12           | 12     | ON      | OFF                | ON                |
| 4      | ครบ 3 วินาที (T0)       | 0      | OFF     | ON                 | OFF               |

### 6.3.2 การนับรอบเพื่อการบำรุงรักษา

เครื่องจักรกล เช่น เครื่องปั๊มขึ้นรูปหรือแม่พิมพ์ฉีด มีอายุการใช้งานของชิ้นส่วนตามจำนวนรอบ เช่น
ต้องเปลี่ยนแม่พิมพ์ทุก 50,000 ครั้ง การใช้เคาน์เตอร์ 32 บิต (LC) นับจำนวนครั้งที่ปั๊ม
และใช้คำสั่งเปรียบเทียบเตือนเมื่อเหลือไม่ถึง 1,000 ครั้ง
ช่วยให้วางแผนบำรุงรักษาเชิงป้องกันได้
ค่าที่นับควรเก็บในช่วงอุปกรณ์แบบคงค่าเพื่อไม่ให้หายเมื่อปิดเครื่อง

### 6.3.3 การป้องกันการนับผิดพลาด

การนับผิดพลาดมักเกิดจาก (1) สัญญาณเซนเซอร์กระเด้งหรือสั่นขณะชิ้นงานผ่าน
ทำให้เกิดขอบขาขึ้นหลายครั้ง แก้ไขโดยเพิ่มค่ากรองอินพุตหรือใช้ไทเมอร์ยืนยันสัญญาณ (2)
ชิ้นงานติดกันจนเซนเซอร์มองเป็นชิ้นเดียว
แก้ไขโดยเว้นระยะระหว่างชิ้นงานหรือปรับตำแหน่งเซนเซอร์ (3) ชิ้นงานผ่านเร็วกว่ารอบสแกน
แก้ไขโดยใช้เคาน์เตอร์ความเร็วสูง และ (4) ลืมรีเซ็ตเมื่อเริ่มงานใหม่ แก้ไขโดยใช้ SM402
หรือปุ่มรีเซ็ตที่มีการยืนยัน

### สรุปท้ายใบความรู้

\- เคาน์เตอร์นับที่ขอบขาขึ้น ครบค่าตั้งหน้าสัมผัส ON ค้าง ค่าไม่เกินค่าตั้ง ล้างด้วย RST

\- C = 16 บิต (สูงสุด 32,767) · LC = 32 บิต · High-speed counter
สำหรับเอนโคเดอร์

\- D = รีจิสเตอร์ข้อมูล 16 บิต · MOV ย้ายข้อมูล · ADD/SUB/MUL/DIV/INC/DEC คำนวณ

\- คำสั่งเปรียบเทียบ LD=, LD\>, LD\< ใช้ตัดสินใจจากค่าตัวเลข

\- งานประยุกต์: นับชิ้นงานลงกล่อง เปลี่ยนกล่องด้วยไทเมอร์ นับรอบบำรุงรักษา
ป้องกันการนับผิด

## บทสรุป

เคาน์เตอร์ของ PLC ใช้นับจำนวนเหตุการณ์ เช่น จำนวนชิ้นงานที่ผ่านเซนเซอร์
จำนวนรอบการทำงานของเครื่องจักร หรือจำนวนครั้งที่กดปุ่ม
เคาน์เตอร์นับหนึ่งครั้งเมื่อเงื่อนไขเปลี่ยนจาก OFF เป็น ON (ขอบขาขึ้น) เมื่อค่าปัจจุบันถึงค่าตั้ง
หน้าสัมผัสของเคาน์เตอร์จะเป็น ON ค้างจนกว่าจะสั่ง RST PLC FX5 มีเคาน์เตอร์ 16 บิต (C)
เคาน์เตอร์ 32 บิต (LC) และเคาน์เตอร์ความเร็วสูงสำหรับสัญญาณจากเอนโคเดอร์
นอกจากนี้ค่าตัวเลขในโปรแกรม เช่น ค่าตั้งที่ปรับได้หรือค่าที่นับได้ เก็บในรีจิสเตอร์ข้อมูล (D)
และจัดการด้วยคำสั่งย้ายข้อมูล (MOV) คำสั่งคณิตศาสตร์ และคำสั่งเปรียบเทียบ (LD=, LD\>,
LD\<) ทำให้ PLC ตัดสินใจจากค่าตัวเลขได้ ผู้เรียนต้องเขียนโปรแกรมนับชิ้นงาน
บรรจุตามจำนวน และใช้คำสั่งข้อมูลร่วมกับไทเมอร์ในงานวิศวกรรมเครื่องกล

## แบบฝึกหัดท้ายหน่วยเรียน

คำชี้แจง: ให้นักศึกษาตอบคำถามต่อไปนี้ให้ถูกต้อง (10 ข้อ)

**1. จงอธิบายการทำงานของเคาน์เตอร์ OUT C0 K5 เมื่อกดปุ่มนับ 7 ครั้งโดยไม่รีเซ็ต**

<details><summary>เฉลย</summary>

นับเพิ่มทุกขอบขาขึ้น ครั้งที่ 5 ค่าปัจจุบัน = 5 หน้าสัมผัส ON

ครั้งที่ 6–7 ค่าไม่เพิ่มเกิน 5 หน้าสัมผัสยัง ON จนกว่าจะ RST

</details>

**2. จงเขียนโปรแกรมให้ LAMP G (Y1) ติดเมื่อกด PBG (X3) ครบ 10 ครั้ง และรีเซ็ตด้วย PBY (X4)**

<details><summary>เฉลย</summary>

LD X3 OUT C0 K10

LD C0 OUT Y1

LD X4 RST C0

</details>

**3. จงอธิบายเหตุผลที่ต้องเลือกใช้เคาน์เตอร์ 32 บิตและเคาน์เตอร์ความเร็วสูง พร้อมยกตัวอย่างงาน**

<details><summary>เฉลย</summary>

32 บิต: นับเกิน 32,767 เช่น ผลผลิตสะสมรายเดือน รอบการปั๊มแม่พิมพ์

ความเร็วสูง: สัญญาณเร็วกว่ารอบสแกน เช่น เอนโคเดอร์ 1,000 พัลส์ต่อรอบบนเพลาหมุน 600 rpm (10 kHz)

</details>

**4. จงวาดผังเวลาของ X3 (นับ), X4 (รีเซ็ต), ค่าปัจจุบัน C0 (K3) และหน้าสัมผัส C0 เมื่อกด X3 4 ครั้งแล้วกด X4**

<details><summary>เฉลย</summary>

ค่าปัจจุบัน 1, 2, 3 ที่ขอบขาขึ้นครั้งที่ 1–3 หน้าสัมผัส ON ที่ครั้งที่ 3

ครั้งที่ 4 ค่ายังเป็น 3

กด X4 ค่าเป็น 0 หน้าสัมผัส OFF

</details>

**5. จงเขียนโปรแกรมให้เก็บค่าตั้ง 24 ลงใน D10 เมื่อเริ่ม RUN และใช้ D10 เป็นค่าตั้งของเคาน์เตอร์ C0 ที่นับสัญญาณ X7**

<details><summary>เฉลย</summary>

LD SM402 MOV K24 D10

LD X7 OUT C0 D10

</details>

**6. จงเขียนโปรแกรมให้หลอดเหลือง (Y3) ติดเมื่อนับชิ้นงานได้ 20–23 ชิ้น (ใกล้ครบ) และหลอดเขียว (Y1) ติดเมื่อครบ 24 ชิ้น โดยค่าที่นับอยู่ใน C0**

<details><summary>เฉลย</summary>

LD>= C0 K20 AND< C0 K24 OUT Y3

LD C0 OUT Y1 (หน้าสัมผัสเคาน์เตอร์ค่าตั้ง K24)

</details>

**7. จงอธิบายความแตกต่างระหว่าง INC D0 กับ INCP D0 เมื่อเงื่อนไขเป็น ON นาน 1 วินาทีและเวลาสแกน 5 ms**

<details><summary>เฉลย</summary>

INC ทำงานทุกรอบสแกน D0 เพิ่มประมาณ 200

INCP ทำงานครั้งเดียวที่ขอบขาขึ้น D0 เพิ่ม 1

</details>

**8. จงเขียนโปรแกรมนับชิ้นงาน 12 ชิ้นต่อกล่อง เมื่อครบให้หยุดสายพานชิ้นงาน Y6 และเดินสายพานกล่อง Y7 นาน 3 วินาที แล้วเริ่มนับใหม่**

<details><summary>เฉลย</summary>

LD X7 OUT C0 K12

LD C0 SET M20

LD M20 OUT T0 K30

LD T0 RST M20 และ RST C0

LD M10 ANI M20 OUT Y6 (M10 = RUN)

LD M20 OUT Y7

</details>

**9. แม่พิมพ์ต้องเปลี่ยนทุก 50,000 ครั้ง จงเลือกอุปกรณ์นับและเขียนเงื่อนไขเตือนเมื่อเหลือน้อยกว่า 1,000 ครั้ง**

<details><summary>เฉลย</summary>

เกิน 32,767 ใช้ LC0 K50000 นับสัญญาณปั๊ม

เตือนเมื่อ LC0 ≥ 49,000 เขียน LDD>= LC0 K49000 OUT Y4 (เปรียบเทียบ 32 บิต)

ตั้งช่วง LC เป็นแบบคงค่า

</details>

**10. จงระบุสาเหตุการนับผิดพลาดอย่างน้อย 3 สาเหตุ พร้อมวิธีแก้ไข**

<details><summary>เฉลย</summary>

สัญญาณกระเด้ง: เพิ่มค่ากรองอินพุต

ชิ้นงานติดกัน: เว้นระยะหรือปรับตำแหน่งเซนเซอร์

สัญญาณเร็วเกินรอบสแกน: ใช้เคาน์เตอร์ความเร็วสูง

ลืมรีเซ็ต: ใช้ SM402 หรือปุ่มรีเซ็ต

</details>

## บรรณานุกรมประจำหน่วย (APA 7th Edition)

Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC

\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 programming

manual (Instructions, standard functions/function blocks). Mitsubishi

Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual

(Application). Mitsubishi Electric.

Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).

McGraw-Hill Education.

| **ภาพที่** | **ชื่อภาพ**                                             | **แหล่งที่มา**                                                                 |

|----------|-------------------------------------------------------|-----------------------------------------------------------------------------|

| 6.1      | ตัวอย่างโปรแกรมเคาน์เตอร์ใน GX Works3 จากการทดลองของชุดฝึก  | Konlatee Design Mechanical LP (2567)                                        |

| 6.2      | ผังเวลาการนับของเคาน์เตอร์และการรีเซ็ต                      | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                  |

| 6.3      | ตัวอย่างโปรแกรมที่ใช้ MOV, INCP และคำสั่งเปรียบเทียบ           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                  |

| 6.4      | โปรแกรมนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติ                | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                           |

| 6.L1     | การต่อวงจรใบงานที่ 6: ปุ่มนับ X3 ปุ่มรีเซ็ต X4 และหลอดไฟ Y1, Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11 (COUNTER) |

| 6.L2     | โปรแกรมนับครบ 10 ครั้ง รีเซ็ตด้วย PBY และกะพริบเตือน 3 วินาที   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11 (COUNTER) |
