## จุดประสงค์การสอน

- **8.1 อธิบายหลักการทำงานของรีเลย์ คอนแทคเตอร์ และการขับโหลดผ่านรีเลย์คั่นกลางได้**
- **8.2 อธิบายหลักการและวงจรควบคุมการกลับทางหมุนของมอเตอร์ไฟฟ้ากระแสตรงและกระแสสลับได้**
- **8.3 เขียนโปรแกรมควบคุมมอเตอร์ที่มีอินเตอร์ล็อก หน่วงเวลา และการป้องกันได้**
- **8.4 บูรณาการเซนเซอร์กับการควบคุมมอเตอร์ในงานเครื่องจักรกลได้**

**จุดประสงค์เชิงพฤติกรรม** เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ

1. อธิบายส่วนประกอบและการทำงานของรีเลย์และคอนแทคเตอร์ พร้อมระบุหน้าสัมผัส C, NO, NC ได้ (CLO1)
2. เขียนเส้นทางกระแสของวงจร H-bridge ด้วยรีเลย์สองตัวเมื่อมอเตอร์หมุนแต่ละทิศทางได้ (CLO1)
3. อธิบายวงจรสตาร์ทมอเตอร์สามเฟสแบบตรง การกลับทางหมุน และการสตาร์ทแบบสตาร์–เดลตาได้ (CLO1)
4. เขียนโปรแกรมควบคุมทิศทางมอเตอร์ด้วยสวิตช์ทางเลือกพร้อมอินเตอร์ล็อกและหน่วงเวลาก่อนกลับทางได้ (CLO2)
5. เขียนโปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์แบบคงสถานะได้ (CLO2)
6. ต่อวงจรรีเลย์ขับมอเตอร์กับชุดฝึกและทดสอบอย่างปลอดภัยได้ (CLO3)
7. ทำงานร่วมกับสมาชิกในกลุ่มและระมัดระวังอันตรายจากชิ้นส่วนหมุนได้ (CLO4)

## 8.1 อุปกรณ์ทำงานในระบบควบคุมเครื่องจักร

อุปกรณ์ทำงาน (Actuator) เปลี่ยนพลังงานไฟฟ้า ลม หรือของไหลเป็นการเคลื่อนที่ทางกล
อุปกรณ์ที่ PLC สั่งงานบ่อยในงานวิศวกรรมเครื่องกล ได้แก่ มอเตอร์ไฟฟ้ากระแสตรง
มอเตอร์เหนี่ยวนำสามเฟส สเต็ปปิงมอเตอร์และเซอร์โวมอเตอร์
โซลินอยด์วาล์วในระบบนิวแมติกส์และไฮดรอลิกส์ เบรกแม่เหล็กไฟฟ้า และฮีตเตอร์
อุปกรณ์เหล่านี้ส่วนใหญ่ต้องการกำลังมากกว่าที่เอาต์พุตของ PLC จ่ายได้ จึงต้องมีอุปกรณ์คั่นกลาง
ได้แก่ รีเลย์ คอนแทคเตอร์ ไดรเวอร์ และอินเวอร์เตอร์

ตารางที่ 8.2 อุปกรณ์ทำงานและอุปกรณ์คั่นกลางที่ใช้กับ PLC

| **อุปกรณ์ทำงาน**          | **ขนาดกำลังโดยทั่วไป** | **อุปกรณ์คั่นกลาง**                | **สัญญาณจาก PLC**     |
|-------------------------|---------------------|--------------------------------|----------------------|
| หลอดไฟ บัซเซอร์ 24 VDC    | ต่ำกว่า 5 W           | ไม่ต้องใช้                        | เอาต์พุตดิจิทัล           |
| โซลินอยด์วาล์ว 24 VDC      | 1–5 W               | ไม่ต้องใช้ (ต่อไดโอด)              | เอาต์พุตดิจิทัล           |
| มอเตอร์ DC ขนาดเล็ก       | 10–100 W            | รีเลย์ (H-bridge) หรือไดรเวอร์ PWM | เอาต์พุตดิจิทัล/พัลส์       |
| มอเตอร์เหนี่ยวนำสามเฟส     | 0.2–100 kW          | คอนแทคเตอร์ + โอเวอร์โหลดรีเลย์    | เอาต์พุตดิจิทัล           |
| มอเตอร์เหนี่ยวนำปรับความเร็ว | 0.2–100 kW          | อินเวอร์เตอร์                     | ดิจิทัล + แอนะล็อก/สื่อสาร |
| สเต็ปปิงมอเตอร์            | 10–200 W            | ไมโครสเต็ปไดรเวอร์               | พัลส์ + ทิศทาง          |

## 8.2 รีเลย์และคอนแทคเตอร์

### 8.2.1 รีเลย์ (Relay)

รีเลย์เป็นสวิตช์ไฟฟ้าที่ใช้แม่เหล็กไฟฟ้าเปิดหรือปิดหน้าสัมผัส ประกอบด้วยขดลวด (Coil)
แกนเหล็ก อาร์เมเจอร์ สปริง และหน้าสัมผัส เมื่อขดลวดได้รับไฟ แม่เหล็กไฟฟ้าดึงอาร์เมเจอร์
ทำให้หน้าสัมผัสร่วม (C หรือ COM) ย้ายจากหน้าสัมผัสปกติปิด (NC) ไปต่อกับหน้าสัมผัสปกติเปิด
(NO) เมื่อตัดไฟสปริงดึงกลับ รีเลย์ใช้แยกวงจรควบคุมแรงดันต่ำของ PLC ออกจากวงจรกำลัง
เรียกว่ารีเลย์คั่นกลาง (Interposing relay) ทำให้ PLC
สั่งโหลดที่ใช้แรงดันหรือกระแสสูงกว่าได้ และป้องกันเอาต์พุตของ PLC เสียหายเมื่อโหลดลัดวงจร

![ภาพที่ 8.1 โครงสร้างขดลวดและหน้าสัมผัส NC, C และ NO ของรีเลย์](/images/book/m23_0086.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

![ภาพที่ 8.2 รีเลย์และฐานรีเลย์ที่ใช้บนชุดฝึก](/images/book/m23_0087.jpg)

(ที่มา: Konlatee Design Mechanical LP (2567))

### 8.2.2 คอนแทคเตอร์และโอเวอร์โหลดรีเลย์

คอนแทคเตอร์ (Magnetic contactor)
คือรีเลย์ขนาดใหญ่ที่ออกแบบสำหรับตัดต่อวงจรกำลังของมอเตอร์ มีหน้าสัมผัสหลัก 3
ชุดสำหรับสามเฟสและหน้าสัมผัสช่วย (Auxiliary contact) สำหรับวงจรควบคุม
มีกลไกดับอาร์กที่เกิดขณะตัดกระแส คอนแทคเตอร์มักใช้ร่วมกับโอเวอร์โหลดรีเลย์ (Thermal
overload relay) ซึ่งตัดวงจรเมื่อกระแสเกินพิกัดต่อเนื่องเป็นเวลานาน
เพื่อป้องกันขดลวดมอเตอร์ไหม้ หน้าสัมผัสเตือนของโอเวอร์โหลดรีเลย์ควรต่อเข้า PLC
เพื่อหยุดคำสั่งและแจ้งเตือน

### 8.2.3 การป้องกันแรงดันเหนี่ยวนำจากขดลวด

ขดลวดของรีเลย์ คอนแทคเตอร์ และโซลินอยด์วาล์วสะสมพลังงานในสนามแม่เหล็ก
เมื่อตัดกระแสจะเกิดแรงดันเหนี่ยวนำย้อนกลับ (Back EMF) สูงหลายร้อยโวลต์
ซึ่งทำให้ทรานซิสเตอร์เอาต์พุตเสียหายและเกิดสัญญาณรบกวน วิธีป้องกันสำหรับขดลวด DC
คือต่อไดโอด (Flyback diode) คร่อมขดลวดโดยให้แคโทดหันเข้าหา +24 V สำหรับขดลวด AC
ใช้วงจร RC (Snubber) หรือวาริสเตอร์
คอนแทคเตอร์และรีเลย์หลายรุ่นมีโมดูลป้องกันให้เลือกติดตั้ง

## 8.3 การควบคุมมอเตอร์ไฟฟ้ากระแสตรง

### 8.3.1 หลักการของมอเตอร์ไฟฟ้ากระแสตรง

มอเตอร์ไฟฟ้ากระแสตรงสร้างแรงบิดจากแรงที่กระทำต่อตัวนำในอาร์เมเจอร์ซึ่งมีกระแสไหลผ่านภายในสนามแม่เหล็กของขั้วแม่เหล็ก
ทิศทางแรงบิดขึ้นกับทิศทางกระแสในอาร์เมเจอร์และทิศทางสนามแม่เหล็ก
ดังนั้นมอเตอร์แม่เหล็กถาวรกลับทางหมุนได้ด้วยการสลับขั้วแรงดันที่จ่ายให้อาร์เมเจอร์
ส่วนความเร็วรอบแปรตามแรงดันเฉลี่ยที่จ่าย จึงควบคุมความเร็วได้ด้วยไดรเวอร์แบบ PWM

![ภาพที่ 8.3 ส่วนประกอบของมอเตอร์ไฟฟ้ากระแสตรง](/images/book/m23_0088.jpg)

(ที่มา: Konlatee Design Mechanical LP (2567))

### 8.3.2 วงจร H-bridge ด้วยรีเลย์สองตัว

ชุดฝึกขับมอเตอร์ไฟฟ้ากระแสตรง 24 V ด้วยรีเลย์ 2 ตัว (R1 สั่งจาก Y6, R2 สั่งจาก Y7)
ต่อเป็นวงจรแบบ H-bridge โดยหน้าสัมผัสร่วมของรีเลย์แต่ละตัวต่อกับขั้วมอเตอร์คนละขั้ว
หน้าสัมผัส NO ต่อ +24 V และหน้าสัมผัส NC ต่อ 0 V เมื่อ R1 ทำงาน ขั้ว M1 ได้ +24 V
ส่วนขั้ว M2 ต่อ 0 V ผ่าน NC ของ R2 มอเตอร์หมุนตามเข็มนาฬิกา เมื่อ R2 ทำงานขั้วสลับกัน
มอเตอร์หมุนทวนเข็มนาฬิกา เมื่อไม่มีรีเลย์ทำงาน ขั้วทั้งสองต่อ 0 V
มอเตอร์หยุดและถูกเบรกแบบไดนามิกเล็กน้อย

![ภาพที่ 8.4 วงจร H-bridge ด้วยรีเลย์สองตัวและเส้นทางกระแสเมื่อหมุน CW และ CCW](/images/book/m23_0089.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567))

ตารางที่ 8.3 ตารางการทำงานของวงจร H-bridge ด้วยรีเลย์

| **Y6 (R1)** | **Y7 (R2)** | **ขั้ว M1** | **ขั้ว M2** | **ผลการทำงาน**        |
|-------------|-------------|-----------|-----------|-----------------------|
| 0           | 0           | 0 V       | 0 V       | หยุด                   |
| 1           | 0           | +24 V     | 0 V       | หมุนตามเข็มนาฬิกา (CW)   |
| 0           | 1           | 0 V       | +24 V     | หมุนทวนเข็มนาฬิกา (CCW)  |
| 1           | 1           | +24 V     | +24 V     | หยุด (ต้องห้ามในโปรแกรม) |

### 8.3.3 โปรแกรมควบคุมทิศทางมอเตอร์

โปรแกรมควบคุมทิศทางมอเตอร์ที่ปลอดภัยต้องมี (1) Output interlock ระหว่าง Y6 และ Y7
(2) เงื่อนไขสวิตช์หยุดฉุกเฉินในทุกแถวที่สั่งมอเตอร์ (3)
การหน่วงเวลาก่อนออกตัวหรือก่อนกลับทาง
เพื่อให้มอเตอร์หยุดสนิทและลดการอาร์กที่หน้าสัมผัสรีเลย์ และ (4)
เงื่อนไขการหยุดจากลิมิตสวิตช์ปลายระยะเมื่อมอเตอร์ขับกลไกเคลื่อนที่เชิงเส้น ในใบงานที่ 8.1
ใช้สวิตช์ทางเลือกบิดขวาสั่ง CW บิดซ้ายสั่ง CCW และหน่วงเวลา 1 วินาทีด้วย T4, T5

## 8.4 การควบคุมมอเตอร์เหนี่ยวนำสามเฟส

### 8.4.1 การสตาร์ทโดยตรงและการกลับทางหมุน

มอเตอร์เหนี่ยวนำสามเฟสเป็นต้นกำลังหลักของเครื่องจักรในโรงงาน การสตาร์ทโดยตรง
(Direct-on-line: DOL) ใช้คอนแทคเตอร์ตัวเดียวต่อมอเตอร์เข้ากับแหล่งจ่าย
เหมาะกับมอเตอร์ขนาดเล็ก การกลับทางหมุนทำได้โดยสลับสายเฟสสองเฟสด้วยคอนแทคเตอร์ 2
ตัว (เดินหน้า KM1 และถอยหลัง KM2) ซึ่งต้องมีอินเตอร์ล็อกทั้งในโปรแกรม PLC
และทางไฟฟ้าด้วยหน้าสัมผัสช่วย NC ของคอนแทคเตอร์อีกตัวต่ออนุกรมกับคอยล์
หากคอนแทคเตอร์ทั้งสองทำงานพร้อมกันจะเกิดการลัดวงจรระหว่างเฟสทันที

![ภาพที่ 8.5 วงจรกำลังและวงจรควบคุมการกลับทางหมุนมอเตอร์สามเฟสด้วยคอนแทคเตอร์ร่วมกับ PLC](/images/book/m23_0090.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Petruzella (2020))

### 8.4.2 การสตาร์ทแบบสตาร์–เดลตา

มอเตอร์ขนาดกลางขึ้นไปมีกระแสเริ่มหมุนสูง 5–7 เท่าของกระแสพิกัด
การสตาร์ทแบบสตาร์–เดลตา (Star-delta)
ลดกระแสเริ่มหมุนโดยต่อขดลวดแบบสตาร์ขณะเริ่มหมุน ซึ่งแรงดันต่อขดลวดลดลงเหลือ 1/√3
กระแสและแรงบิดเริ่มหมุนจึงลดลงเหลือประมาณ 1/3
เมื่อมอเตอร์หมุนใกล้ความเร็วพิกัดจึงเปลี่ยนเป็นต่อแบบเดลตา วงจรใช้คอนแทคเตอร์ 3 ตัว ได้แก่
คอนแทคเตอร์หลัก (KM1) คอนแทคเตอร์สตาร์ (KM2) และคอนแทคเตอร์เดลตา (KM3) PLC
ใช้ไทเมอร์กำหนดเวลาช่วงสตาร์ และมีช่วงหน่วงสั้น ๆ ระหว่างปลด KM2 กับต่อ KM3
เพื่อป้องกันการลัดวงจร

ตารางที่ 8.4 ลำดับการทำงานของการสตาร์ทแบบสตาร์–เดลตาด้วย PLC

| **ช่วง**               | **KM1 (หลัก)** | **KM2 (สตาร์)** | **KM3 (เดลตา)** | **ไทเมอร์**              |
|-----------------------|---------------|----------------|-----------------|-------------------------|
| กด START              | ON            | ON             | OFF             | T0 เริ่มนับ (เช่น 5 วินาที)   |
| ครบเวลา T0            | ON            | OFF            | OFF             | T1 เริ่มนับ (เช่น 0.1 วินาที) |
| ครบเวลา T1            | ON            | OFF            | ON              | –                       |
| กด STOP หรือโอเวอร์โหลด | OFF           | OFF            | OFF             | รีเซ็ตทั้งหมด               |

### 8.4.3 การควบคุมความเร็วด้วยอินเวอร์เตอร์

อินเวอร์เตอร์ (Inverter หรือ Variable frequency drive) แปลงไฟ AC เป็น DC
แล้วสร้างไฟ AC ที่ปรับความถี่และแรงดันได้ ความเร็วซิงโครนัสของมอเตอร์แปรตามความถี่ n =
120f/p จึงปรับความเร็วรอบได้ต่อเนื่อง ลดกระแสเริ่มหมุน
และกลับทางหมุนได้โดยไม่ต้องใช้คอนแทคเตอร์กลับเฟส PLC ส่งคำสั่งให้อินเวอร์เตอร์ได้ 3 แบบ
ได้แก่ สัญญาณดิจิทัลเลือกทิศทางและความเร็วหลายระดับ (Multi-speed) สัญญาณแอนะล็อก
0–10 V หรือ 4–20 mA สำหรับคำสั่งความเร็ว และการสื่อสาร เช่น RS-485 Modbus RTU

## 8.5 โซลินอยด์วาล์วและการบูรณาการเซนเซอร์กับอุปกรณ์ทำงาน

### 8.5.1 โซลินอยด์วาล์ว

โซลินอยด์วาล์วใช้ขดลวดแม่เหล็กไฟฟ้าเลื่อนแกนวาล์วเพื่อเปลี่ยนเส้นทางของลมหรือน้ำมัน
จึงเป็นตัวเชื่อมระหว่าง PLC กับระบบนิวแมติกส์และไฮดรอลิกส์ โซลินอยด์วาล์ว 24 VDC
กินกำลังไม่กี่วัตต์ จึงต่อกับเอาต์พุตทรานซิสเตอร์ได้โดยตรงพร้อมไดโอดคร่อมขดลวด
วาล์วแบบโซลินอยด์เดี่ยวมีสปริงคืนตัว เมื่อตัดไฟวาล์วกลับตำแหน่งเดิม
ส่วนวาล์วแบบโซลินอยด์คู่คงตำแหน่งล่าสุดไว้
ซึ่งมีผลต่อพฤติกรรมของเครื่องจักรเมื่อไฟดับหรือกดหยุดฉุกเฉิน รายละเอียดจะศึกษาในหน่วยที่ 10

![ภาพที่ 8.6 โซลินอยด์วาล์วควบคุมทิศทางลม](/images/book/m23_0091.jpg)

(ที่มา: Konlatee Design Mechanical LP (2567))

### 8.5.2 การบูรณาการเซนเซอร์กับการควบคุมมอเตอร์

เครื่องจักรจริงใช้สัญญาณเซนเซอร์เป็นเงื่อนไขสั่งมอเตอร์ เช่น
สายพานเดินหน้าเมื่อพบชิ้นงานและถอยหลังเมื่อพบชิ้นงานผิดประเภท
การออกแบบโปรแกรมให้กำหนดลำดับความสำคัญของเงื่อนไขให้ชัดเจน ได้แก่ เหตุฉุกเฉินสูงสุด
ตามด้วยปุ่มหยุด เงื่อนไขปลอดภัยทางกล (เช่น ลิมิตสวิตช์ปลายระยะ)
และสุดท้ายคือเงื่อนไขการทำงานจากเซนเซอร์ ใบงานที่ 8.2
ใช้วงจรคงสถานะสองชุดให้พร็อกซิมิตีเซนเซอร์สั่งหมุน CW และโฟโตเซนเซอร์สั่งหมุน CCW
โดยแต่ละชุดมีหน้าสัมผัส NC ของเซนเซอร์อีกตัวและของเอาต์พุตอีกทิศทางเป็นอินเตอร์ล็อก

![ภาพที่ 8.7 โปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์](/images/book/m23_0092.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567))

### 8.5.3 ลำดับความสำคัญของเงื่อนไขและความปลอดภัย

หลักความปลอดภัยในการควบคุมมอเตอร์ด้วย PLC สรุปได้ดังนี้ (1)
อินเตอร์ล็อกสองชั้นทั้งในโปรแกรมและทางไฟฟ้า (2)
สวิตช์หยุดฉุกเฉินตัดวงจรกำลังด้วยอุปกรณ์ความปลอดภัย และ PLC รับรู้เพื่อรีเซ็ตสถานะ (3)
โอเวอร์โหลดรีเลย์และเบรกเกอร์ป้องกันกระแสเกิน (4) หน่วงเวลาก่อนกลับทางหมุน (5)
ลิมิตสวิตช์จำกัดระยะต่อแบบ NC ตัดคำสั่งการเคลื่อนที่ และ (6) เมื่อไฟกลับมาหลังไฟดับ
เครื่องจักรต้องไม่เริ่มทำงานเอง

### สรุปท้ายใบความรู้

\- รีเลย์/คอนแทคเตอร์แยกวงจรควบคุมกับวงจรกำลัง ขดลวด DC
ต่อไดโอดป้องกันแรงดันย้อนกลับ

\- มอเตอร์ DC กลับทางด้วยการสลับขั้ว (H-bridge รีเลย์ 2 ตัว) ห้าม Y6 และ Y7
ทำงานพร้อมกัน

\- มอเตอร์สามเฟสกลับทางด้วยการสลับสองเฟส ต้องมีอินเตอร์ล็อกทั้งโปรแกรมและทางไฟฟ้า

\- สตาร์–เดลตาลดกระแสเริ่มหมุนประมาณ 1/3 ใช้ไทเมอร์กำหนดเวลา ·
อินเวอร์เตอร์ปรับความเร็วด้วยความถี่

\- บูรณาการเซนเซอร์กับมอเตอร์: กำหนดลำดับความสำคัญ ฉุกเฉิน \> STOP \>
ความปลอดภัยทางกล \> เซนเซอร์

## บทสรุป

อุปกรณ์ทำงาน (Actuator) เปลี่ยนคำสั่งของ PLC เป็นการเคลื่อนที่หรือการกระทำทางกายภาพ
เช่น มอเตอร์ไฟฟ้ากระแสตรงและกระแสสลับ โซลินอยด์วาล์ว และฮีตเตอร์ เนื่องจากเอาต์พุตของ
PLC จ่ายกระแสได้จำกัด โหลดกำลังสูงจึงต้องขับผ่านรีเลย์หรือคอนแทคเตอร์
มอเตอร์ไฟฟ้ากระแสตรงกลับทางหมุนได้ด้วยการสลับขั้วแรงดันผ่านรีเลย์สองตัวที่ต่อเป็นวงจรแบบ
H-bridge
ส่วนมอเตอร์เหนี่ยวนำสามเฟสกลับทางหมุนได้ด้วยการสลับเฟสสองเฟสผ่านคอนแทคเตอร์
และควบคุมความเร็วได้ด้วยอินเวอร์เตอร์
การควบคุมมอเตอร์ต้องมีอินเตอร์ล็อกทั้งในโปรแกรมและทางไฟฟ้า มีการหน่วงเวลาก่อนกลับทาง
และมีอุปกรณ์ป้องกันโหลดเกิน
ผู้เรียนต้องออกแบบวงจรกำลังและโปรแกรมควบคุมมอเตอร์ร่วมกับเซนเซอร์ให้ทำงานถูกต้องและปลอดภัย

## แบบฝึกหัดท้ายหน่วยเรียน

คำชี้แจง: ให้นักศึกษาตอบคำถามต่อไปนี้ให้ถูกต้อง (10 ข้อ)

**1. จงอธิบายส่วนประกอบและการทำงานของรีเลย์ พร้อมบอกประโยชน์ของรีเลย์คั่นกลาง**

<details><summary>เฉลย</summary>

ขดลวด แกนเหล็ก อาร์เมเจอร์ สปริง หน้าสัมผัส C/NO/NC

ขดลวดได้ไฟ C ย้ายจาก NC ไป NO

รีเลย์คั่นกลางแยกวงจร PLC กับวงจรกำลัง ขับโหลดใหญ่ และป้องกันเอาต์พุต PLC

</details>

**2. จงอธิบายเส้นทางกระแสในวงจร H-bridge ด้วยรีเลย์ R1, R2 เมื่อ R2 ทำงาน**

<details><summary>เฉลย</summary>

+24 V → NO ของ R2 → ขั้ว M2 → อาร์เมเจอร์ → ขั้ว M1 → NC ของ R1 → 0 V

มอเตอร์หมุนทวนเข็มนาฬิกา

</details>

**3. เหตุใดจึงห้าม Y6 และ Y7 ทำงานพร้อมกันในวงจรของชุดฝึก และโปรแกรมต้องป้องกันอย่างไร**

<details><summary>เฉลย</summary>

ขั้วมอเตอร์ทั้งสองได้ +24 V มอเตอร์หยุด และถ้าต่อวงจรผิดอาจลัดวงจรแหล่งจ่าย

ใช้ Output interlock ANI Y7 ในแถว Y6 และ ANI Y6 ในแถว Y7

</details>

**4. จงเขียนโปรแกรมควบคุมมอเตอร์ DC ให้หมุน CW เมื่อบิด SCT ขวา (X1) หมุน CCW เมื่อบิดซ้าย (X2) โดยหน่วงเวลา 1 วินาทีก่อนออกตัว มีอินเตอร์ล็อกและสวิตช์ฉุกเฉิน X0 (NC)**

<details><summary>เฉลย</summary>

LD X1 AND X0 ANI Y7 OUT T4 K10

LD T4 ANI Y7 OUT Y6

LD X2 AND X0 ANI Y6 OUT T5 K10

LD T5 ANI Y6 OUT Y7

</details>

**5. จงเขียนสมการตรรกะของโปรแกรมบูรณาการ: PROX (X6) สั่ง CW แบบคงสถานะ PHOTO (X7) สั่ง CCW แบบคงสถานะ PBG (X3) หยุด และสวิตช์ฉุกเฉิน X0**

<details><summary>เฉลย</summary>

Y6 = (X6 + Y6)·X̅3·X̅7·X0·Y̅7

Y7 = (X7 + Y7)·X̅3·X̅6·X0·Y̅6

</details>

**6. มอเตอร์สามเฟส 380 V กลับทางหมุนด้วยคอนแทคเตอร์ KM1 (เดินหน้า) และ KM2 (ถอยหลัง) จงอธิบายการทำอินเตอร์ล็อกทั้งสองชั้น**

<details><summary>เฉลย</summary>

ชั้นโปรแกรม: แถว KM1 มี ANI KM2 และแถว KM2 มี ANI KM1 พร้อม Input interlock ของปุ่ม

ชั้นไฟฟ้า: หน้าสัมผัสช่วย NC ของ KM2 อนุกรมกับคอยล์ KM1 และ NC ของ KM1 อนุกรมกับคอยล์ KM2

</details>

**7. จงอธิบายหลักการสตาร์ทแบบสตาร์–เดลตาและเขียนลำดับการทำงานของคอนแทคเตอร์**

<details><summary>เฉลย</summary>

ต่อสตาร์ขณะเริ่มหมุน แรงดันต่อขดลวด 1/√3 กระแสลดลงประมาณ 1/3 แล้วเปลี่ยนเป็นเดลตา

START: KM1 + KM2 ON → ครบ T0: KM2 OFF → ครบ T1 (0.1 s): KM3 ON

</details>

**8. มอเตอร์ 4 ขั้ว ต่อกับอินเวอร์เตอร์ที่ความถี่ 30 Hz และ 50 Hz จงหาความเร็วซิงโครนัส**

<details><summary>เฉลย</summary>

n = 120f/p

30 Hz: 120 × 30/4 = 900 rpm

50 Hz: 120 × 50/4 = 1,500 rpm

</details>

**9. โซลินอยด์วาล์ว 24 VDC กำลัง 2.4 W จำนวน 3 ตัวต่อกับเอาต์พุตทรานซิสเตอร์คนละจุด จงตรวจพิกัดกระแสและระบุอุปกรณ์ป้องกันที่ต้องใช้**

<details><summary>เฉลย</summary>

กระแสต่อตัว = 2.4/24 = 0.1 A ไม่เกิน 0.5 A ต่อจุด

รวม 0.3 A ไม่เกินพิกัดกลุ่ม

ต่อไดโอดคร่อมขดลวดทุกตัวโดยแคโทดหันเข้า +24 V

</details>

**10. จงสรุปหลักความปลอดภัยในการควบคุมมอเตอร์ด้วย PLC อย่างน้อย 5 ข้อ**

<details><summary>เฉลย</summary>

อินเตอร์ล็อกสองชั้น

หยุดฉุกเฉินตัดวงจรกำลังด้วยอุปกรณ์ความปลอดภัย

โอเวอร์โหลดและเบรกเกอร์

หน่วงเวลาก่อนกลับทาง

ลิมิตสวิตช์ปลายระยะแบบ NC

ไม่เริ่มทำงานเองหลังไฟกลับมา

</details>

## บรรณานุกรมประจำหน่วย (APA 7th Edition)

Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Hughes, A., & Drury, B. (2019). Electric motors and drives:

Fundamentals, types and applications (5th ed.). Newnes.

International Electrotechnical Commission. (2016). IEC 60204-1:2016

Safety of machinery – Electrical equipment of machines – Part 1: General

requirements. IEC.

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC

\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's manual

(Hardware). Mitsubishi Electric.

Petruzella, F. D. (2020). Electric motors and control systems (3rd ed.).

McGraw-Hill Education.

| **ภาพที่** | **ชื่อภาพ**                                                                                    | **แหล่งที่มา**                                                                                        |

|----------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------|

| 8.1      | โครงสร้างขดลวดและหน้าสัมผัส NC, C และ NO ของรีเลย์                                                 | Konlatee Design Mechanical LP (2567)                                                               |

| 8.2      | รีเลย์และฐานรีเลย์ที่ใช้บนชุดฝึก                                                                      | Konlatee Design Mechanical LP (2567)                                                               |

| 8.3      | ส่วนประกอบของมอเตอร์ไฟฟ้ากระแสตรง                                                               | Konlatee Design Mechanical LP (2567)                                                               |

| 8.4      | วงจร H-bridge ด้วยรีเลย์สองตัวและเส้นทางกระแสเมื่อหมุน CW และ CCW                                    | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |

| 8.5      | วงจรกำลังและวงจรควบคุมการกลับทางหมุนมอเตอร์สามเฟสด้วยคอนแทคเตอร์ร่วมกับ PLC                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Petruzella (2020)                                                              |

| 8.6      | โซลินอยด์วาล์วควบคุมทิศทางลม                                                                      | Konlatee Design Mechanical LP (2567)                                                               |

| 8.7      | โปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์                                                  | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |

| 8.L1     | การต่อวงจรใบงานที่ 8.1: สวิตช์ทางเลือก (X1, X2) สวิตช์ฉุกเฉิน (X0) และรีเลย์ R1, R2 (Y6, Y7) ขับมอเตอร์ DC | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L2     | โปรแกรม A (โจทย์ชุดฝึก): บิดขวามอเตอร์หมุน CW บิดซ้ายหมุน CCW                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L3     | โปรแกรม B: เพิ่มอินเตอร์ล็อก สวิตช์ฉุกเฉิน และหน่วงเวลา 1 วินาทีก่อนออกตัว                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L4     | การต่อวงจรใบงานที่ 8.2: สวิตช์ฉุกเฉิน X0 ปุ่ม X3 เซนเซอร์ X6, X7 และรีเลย์ขับมอเตอร์ Y6, Y7                | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |

| 8.L5     | โปรแกรมบูรณาการ: โลหะสั่ง CW วัตถุทึบแสงสั่ง CCW แบบคงสถานะ และหยุดด้วย PBG หรือสวิตช์ฉุกเฉิน               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |
