## จุดประสงค์การสอน

- **9.1 อธิบายหลักการทำงานของสเต็ปปิงมอเตอร์และไมโครสเต็ปไดรเวอร์ได้**
- **9.2 คำนวณจำนวนพัลส์และความถี่พัลส์จากระยะ มุม และความเร็วที่ต้องการได้**
- **9.3 ตั้งค่าพารามิเตอร์แกนและใช้คำสั่งกำหนดตำแหน่งของ FX5UJ ได้**
- **9.4 ออกแบบโปรแกรมควบคุมตำแหน่งแบบสัมพัทธ์และสัมบูรณ์ได้**

**จุดประสงค์เชิงพฤติกรรม** เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ

1. อธิบายโครงสร้างและหลักการหมุนทีละสเต็ปของสเต็ปปิงมอเตอร์แบบไฮบริดได้ (CLO1)
2. คำนวณจำนวนพัลส์ต่อรอบเมื่อตั้งไมโครสเต็ป และจำนวนพัลส์สำหรับมุมหรือระยะที่ต้องการได้ (CLO1)
3. อธิบายความแตกต่างระหว่างการเคลื่อนที่แบบสัมพัทธ์และแบบสัมบูรณ์ได้ (CLO1)
4. เขียนโปรแกรมด้วยคำสั่ง DPLSV, DDSZR, DDRVI และ DDRVA พร้อมเงื่อนไขแฟล็กสิ้นสุดคำสั่งได้ (CLO2)
5. ตั้งค่าพารามิเตอร์ Positioning ของแกนที่ 1 ใน GX Works3 และตั้งสวิตช์ DIP ของไดรเวอร์ได้ (CLO3)
6. ต่อวงจรและทดสอบการหมุนของสเต็ปปิงมอเตอร์ตามมุมที่กำหนดอย่างปลอดภัยได้ (CLO3)
7. ตรวจสอบผลการเคลื่อนที่อย่างละเอียดและบันทึกผลตามจริงได้ (CLO4)

## 9.1 การควบคุมตำแหน่งในงานเครื่องจักรกล

การควบคุมตำแหน่ง (Positioning control)
คือการสั่งให้กลไกเคลื่อนที่ไปยังตำแหน่งที่กำหนดด้วยความเร็วและอัตราเร่งที่เหมาะสม
แล้วหยุดอย่างแม่นยำ ตัวอย่างในงานวิศวกรรมเครื่องกล ได้แก่ เครื่องป้อนวัสดุตัดความยาว
โต๊ะเคลื่อนที่ X–Y โต๊ะหมุนจัดตำแหน่ง (Index table) และเครื่องบรรจุภัณฑ์ ระบบมี 2 แบบ
ได้แก่ ระบบวงเปิดที่ใช้สเต็ปปิงมอเตอร์ซึ่งตำแหน่งขึ้นกับจำนวนพัลส์ที่ส่ง
และระบบวงปิดที่ใช้เซอร์โวมอเตอร์ซึ่งมีเอนโค้ดเดอร์ป้อนกลับตำแหน่งจริง ระบบวงเปิดมีราคาต่ำ
ตั้งค่าง่าย เหมาะกับภาระคงที่และความเร็วปานกลาง

ตารางที่ 9.2 เปรียบเทียบสเต็ปปิงมอเตอร์กับเซอร์โวมอเตอร์ในการควบคุมตำแหน่ง

| **หัวข้อ**             | **สเต็ปปิงมอเตอร์**       | **เซอร์โวมอเตอร์**                |
|----------------------|------------------------|---------------------------------|
| การควบคุม             | วงเปิด (นับพัลส์)          | วงปิด (เอนโค้ดเดอร์ป้อนกลับ)         |
| แรงบิดที่ความเร็วต่ำ      | สูง                     | สูง                              |
| แรงบิดที่ความเร็วสูง      | ลดลงมาก                | คงที่จนถึงความเร็วพิกัด               |
| การหลุดสเต็ปเมื่อเกินภาระ | เกิดได้ และระบบไม่รู้       | ไม่หลุด ระบบแจ้งเตือน               |
| ราคาและความซับซ้อน     | ต่ำ ตั้งค่าง่าย             | สูง ต้องปรับจูน                     |
| งานที่เหมาะสม          | ภาระคงที่ ความเร็วปานกลาง | ภาระแปรผัน ความเร็วสูง ความแม่นยำสูง |

## 9.2 สเต็ปปิงมอเตอร์และไมโครสเต็ปไดรเวอร์

### 9.2.1 หลักการทำงานของสเต็ปปิงมอเตอร์

สเต็ปปิงมอเตอร์แบบไฮบริด (Hybrid stepping motor)
มีโรเตอร์เป็นแม่เหล็กถาวรที่มีฟันเฟือง และสเตเตอร์มีขดลวด 2 เฟส (A และ B)
เมื่อไดรเวอร์จ่ายกระแสให้ขดลวดตามลำดับ สนามแม่เหล็กดึงฟันของโรเตอร์ให้หมุนไปทีละมุมคงที่
เรียกว่ามุมสเต็ป (Step angle) มอเตอร์ขนาด NEMA 17 ทั่วไปมีมุมสเต็ป 1.8° หรือ 200
สเต็ปต่อรอบ เมื่อหยุดจ่ายพัลส์ แต่ยังจ่ายกระแสอยู่ มอเตอร์จะยึดตำแหน่งไว้ด้วยแรงบิดยึด
(Holding torque) โดยไม่ต้องใช้เบรก

### 9.2.2 ไมโครสเต็ปไดรเวอร์และสัญญาณ PUL/DIR

ไมโครสเต็ปไดรเวอร์ (Microstep driver) รับสัญญาณพัลส์ (PUL) และทิศทาง (DIR) จาก
PLC แล้วแปลงเป็นกระแสในขดลวดทั้งสองเฟส การตั้งไมโครสเต็ปแบ่งหนึ่งสเต็ปเต็มเป็นสเต็ปย่อย
ทำให้ความละเอียดสูงขึ้นและการหมุนนุ่มนวลขึ้น ชุดฝึกตั้งสวิตช์ DIP ของไดรเวอร์ TB6600
ที่ไมโครสเต็ป 8 ส่วน จึงได้ 200 × 8 = 1,600 พัลส์ต่อรอบ และตั้งกระแสขดลวด 1.0–1.5 A
ให้ไม่เกินพิกัดมอเตอร์ สัญญาณ PUL ต่อจาก Y0 และ DIR ต่อจาก Y2 ของ PLC
FX5UJ-24MT/ES

![ภาพที่ 9.1 การต่อเอาต์พุต Y0 (PUL) และ Y2 (DIR) ของ PLC เข้าไมโครสเต็ปไดรเวอร์และสเต็ปปิงมอเตอร์](/images/book/m23_0098.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

### 9.2.3 การคำนวณจำนวนพัลส์และความถี่พัลส์

ความสัมพันธ์พื้นฐานของการควบคุมด้วยพัลส์มี 3 สมการ ให้ P_rev คือจำนวนพัลส์ต่อรอบ
(1,600) จำนวนพัลส์สำหรับมุม θ องศา คือ N = P_rev × θ/360 ความเร็วรอบเป็น rpm
เมื่อความถี่พัลส์ f พัลส์ต่อวินาที (pps) คือ n = 60f/P_rev
และเมื่อมอเตอร์ขับบอลสกรูระยะพิตช์ p มิลลิเมตร ระยะเคลื่อนที่ต่อพัลส์คือ p/P_rev
จำนวนพัลส์สำหรับระยะ L จึงเป็น N = L × P_rev/p ตัวอย่างเช่น พิตช์ 5 mm
ความละเอียดเท่ากับ 5/1,600 = 0.003125 mm ต่อพัลส์

ตารางที่ 9.3 ตัวอย่างการคำนวณจำนวนพัลส์และความเร็วรอบ (1,600 พัลส์ต่อรอบ)

| **ความต้องการ**             | **สมการ**         | **ผลลัพธ์** |
|----------------------------|-------------------|-----------|
| หมุน 90°                    | 1,600 × 90/360    | 400 พัลส์   |
| หมุน 1 รอบ                  | 1,600 × 360/360   | 1,600 พัลส์ |
| หมุน 2 รอบครึ่ง               | 1,600 × 2.5       | 4,000 พัลส์ |
| ความเร็ว 10,000 pps         | 60 × 10,000/1,600 | 375 rpm   |
| บอลสกรูพิตช์ 5 mm เคลื่อน 30 mm | 30 × 1,600/5      | 9,600 พัลส์ |

### 9.2.4 แรงบิดกับความเร็วและการหลุดสเต็ป

แรงบิดที่สเต็ปปิงมอเตอร์สร้างได้ลดลงเมื่อความเร็วเพิ่มขึ้น
เนื่องจากกระแสในขดลวดเพิ่มขึ้นไม่ทันในแต่ละพัลส์
หากภาระหรือแรงเฉื่อยขณะเร่งต้องการแรงบิดมากกว่าที่มอเตอร์มี มอเตอร์จะหลุดสเต็ป (Lose
step) ซึ่งระบบวงเปิดไม่ทราบ ตำแหน่งจึงคลาดเคลื่อนสะสม วิธีป้องกันคือ
เลือกมอเตอร์ให้มีแรงบิดเผื่อ 30–50% เริ่มเคลื่อนที่ด้วยความเร็วต่ำ (Bias speed)
ตั้งเวลาเร่งและเวลาลดความเร็วให้เหมาะสม และทำการค้นหาจุดอ้างอิงเป็นระยะ

![ภาพที่ 9.2 สัญญาณ PUL และ DIR และโปรไฟล์ความเร็วแบบสี่เหลี่ยมคางหมูของการเคลื่อนที่หนึ่งครั้ง](/images/book/m23_0099.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023))

## 9.3 การตั้งค่าและคำสั่งกำหนดตำแหน่งของ FX5UJ

### 9.3.1 พารามิเตอร์แกน

ก่อนใช้คำสั่งกำหนดตำแหน่ง ต้องตั้งค่าใน GX Works3 ที่ Parameter → FX5UJCPU → Module
Parameter → High Speed I/O → Output Function → Positioning
โดยเปิดใช้งานแกนที่ 1 เลือกรูปแบบเอาต์พุตเป็น PULSE/SIGN กำหนดเอาต์พุตพัลส์ Y0
และเอาต์พุตทิศทาง Y2 แล้วตั้งค่าความเร็วสูงสุด ความเร็วเริ่มต้น (Bias speed) เวลาเร่ง
เวลาลดความเร็ว และพารามิเตอร์การค้นหาจุดอ้างอิง เช่น ทิศทาง ความเร็ว ความเร็วคืบ
(Creep speed) และอินพุตสัญญาณ Dog เมื่อแก้พารามิเตอร์แล้วต้องเขียนพารามิเตอร์ลง PLC
พร้อมโปรแกรม

![ภาพที่ 9.3 หน้าต่างตั้งค่า High Speed I/O ของ FX5UJ ใน GX Works3](/images/book/m23_0100.jpg)

(ที่มา: Konlatee Design Mechanical LP (2567))

ตารางที่ 9.4 พารามิเตอร์แกนที่ 1 ที่ใช้กับชุดฝึก

| **พารามิเตอร์**                    | **ค่าที่ตั้ง**          | **ความหมาย**                   |
|----------------------------------|--------------------|--------------------------------|
| Pulse Output Mode                | PULSE/SIGN         | ส่งพัลส์และสัญญาณทิศทางแยกกัน        |
| Output Device (PULSE/SIGN)       | Y0 / Y2            | เอาต์พุตพัลส์และทิศทาง              |
| Max. Speed                       | 20,000 pps         | ความเร็วสูงสุดที่ยอมให้              |
| Bias Speed                       | 500 pps            | ความเร็วเริ่มต้นและสิ้นสุด            |
| Acceleration / Deceleration Time | 100 ms             | เวลาเร่งและเวลาลดความเร็ว        |
| OPR Speed / Creep Speed          | 10,000 / 1,500 pps | ความเร็วค้นหาจุดอ้างอิงและความเร็วคืบ |
| Zero Return Dog Input            | X6                 | สัญญาณ Dog จากพร็อกซิมิตีเซนเซอร์    |

### 9.3.2 คำสั่งกำหนดตำแหน่ง

FX5UJ มีคำสั่งกำหนดตำแหน่งที่ใช้กับเอาต์พุตพัลส์ในตัว คำสั่งที่ใช้ในรายวิชานี้เป็นแบบ 32 บิต
(มีอักษร D นำหน้า) และระบุแกนด้วยค่า K1 สำหรับแกนที่ 1 ตำแหน่งปัจจุบันของแกนที่ 1
เก็บในรีจิสเตอร์พิเศษ SD5500 (32 บิต) และขณะแกนกำลังส่งพัลส์ รีเลย์พิเศษ SM5500 จะเป็น
ON เมื่อคำสั่งทำงานเสร็จจะตั้งแฟล็กสิ้นสุดคำสั่ง (d2) ตามที่กำหนด
โปรแกรมควรใช้แฟล็กนี้เป็นเงื่อนไขของขั้นถัดไป
และห้ามสั่งคำสั่งกำหนดตำแหน่งสองคำสั่งบนแกนเดียวกันพร้อมกัน

ตารางที่ 9.5 คำสั่งกำหนดตำแหน่งของ FX5UJ ที่ใช้ในรายวิชา

| **คำสั่ง** | **รูปแบบ**                 | **การทำงาน**                                                        |
|----------|---------------------------|---------------------------------------------------------------------|
| DPLSV    | DPLSV (s) (d1) (d2)       | ส่งพัลส์ต่อเนื่องด้วยความเร็ว (s) pps ทิศทางตามเครื่องหมาย หยุดเมื่อเงื่อนไขเป็น OFF |
| DDSZR    | DDSZR (s1) (s2) (d1) (d2) | ค้นหาจุดอ้างอิง เคลื่อนที่จนพบ Dog ลดเป็นความเร็วคืบ หยุดและตั้งตำแหน่งเป็นศูนย์      |
| DDRVI    | DDRVI (s1) (s2) (d1) (d2) | เคลื่อนที่แบบสัมพัทธ์ (s1) พัลส์จากตำแหน่งปัจจุบัน ด้วยความเร็ว (s2)               |
| DDRVA    | DDRVA (s1) (s2) (d1) (d2) | เคลื่อนที่แบบสัมบูรณ์ไปยังตำแหน่ง (s1) เทียบกับจุดอ้างอิง ด้วยความเร็ว (s2)         |

### 9.3.3 การค้นหาจุดอ้างอิงด้วย DDSZR

ระบบวงเปิดไม่ทราบตำแหน่งจริงเมื่อจ่ายไฟครั้งแรก จึงต้องค้นหาจุดอ้างอิง (Zero return หรือ
Homing) ก่อนเคลื่อนที่แบบสัมบูรณ์ คำสั่ง DDSZR
สั่งแกนเคลื่อนที่ด้วยความเร็วค้นหาไปทางที่กำหนด เมื่อสัญญาณ Dog
(ในชุดฝึกใช้พร็อกซิมิตีเซนเซอร์ที่ X6) เปลี่ยนเป็น ON แกนจะลดความเร็วเป็นความเร็วคืบ
และเมื่อครบเงื่อนไขจุดศูนย์ จะหยุดและตั้งค่าตำแหน่งปัจจุบัน (SD5500) เป็น 0
แล้วตั้งแฟล็กสิ้นสุดคำสั่ง ในชุดฝึกใช้ความเร็วค้นหา 10,000 pps และความเร็วคืบ 1,500 pps

![ภาพที่ 9.4 ผังเวลาการค้นหาจุดอ้างอิงด้วยสัญญาณ Dog ของคำสั่ง DSZR/DDSZR](/images/book/m23_0101.png)

(ที่มา: Mitsubishi Electric Corporation (2023))

## 9.4 การเขียนโปรแกรมควบคุมตำแหน่ง

### 9.4.1 การเคลื่อนที่แบบสัมพัทธ์และแบบสัมบูรณ์

การเคลื่อนที่แบบสัมพัทธ์ (Incremental) กำหนดระยะเทียบกับตำแหน่งปัจจุบัน เช่น DDRVI
K400 จะหมุนเพิ่ม 90° ทุกครั้งที่สั่ง เหมาะกับงานป้อนวัสดุเป็นช่วงเท่ากันหรือโต๊ะหมุนแบ่งมุม
ส่วนการเคลื่อนที่แบบสัมบูรณ์ (Absolute) กำหนดตำแหน่งเป้าหมายเทียบกับจุดอ้างอิง เช่น
DDRVA K400 จะไปที่ตำแหน่ง 400 พัลส์เสมอไม่ว่าเริ่มจากที่ใด
หากอยู่ที่ตำแหน่งนั้นแล้วแกนจะไม่เคลื่อนที่ เหมาะกับงานที่มีสถานีทำงานตายตัว เช่น
ตำแหน่งรับและวางชิ้นงาน

![ภาพที่ 9.5 เปรียบเทียบการเคลื่อนที่แบบสัมพัทธ์ (DDRVI) และแบบสัมบูรณ์ (DDRVA) เมื่อสั่งซ้ำสามครั้ง](/images/book/m23_0102.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023))

ตารางที่ 9.6 ตำแหน่งหลังสั่งคำสั่งซ้ำ เริ่มจากตำแหน่ง 0 (1,600 พัลส์ต่อรอบ)

| **ครั้งที่สั่ง** | **DDRVI K400** | **DDRVA K400** |
|------------|----------------|----------------|
| 1          | 400 (90°)      | 400 (90°)      |
| 2          | 800 (180°)     | 400 (ไม่เคลื่อนที่) |
| 3          | 1,200 (270°)   | 400 (ไม่เคลื่อนที่) |

### 9.4.2 โครงสร้างโปรแกรมควบคุมตำแหน่ง

โปรแกรมควบคุมตำแหน่งที่ดีมีโครงสร้างดังนี้ (1) เงื่อนไขพร้อมทำงาน ได้แก่
ไม่มีเหตุฉุกเฉินและแกนไม่ได้กำลังเคลื่อนที่ (2) ค้นหาจุดอ้างอิงเมื่อเริ่มระบบ แล้วเก็บสถานะ
Home เสร็จในรีเลย์ภายใน (3)
คำสั่งเคลื่อนที่แต่ละขั้นใช้ขอบขาขึ้นของปุ่มหรือรีเลย์ขั้นเป็นเงื่อนไข
และยังคงเงื่อนไขไว้จนแฟล็กสิ้นสุดคำสั่งเป็น ON (4)
สวิตช์หยุดฉุกเฉินและลิมิตสวิตช์ปลายระยะต้องหยุดการส่งพัลส์ทันที ใบงานที่ 9 ฝึกใช้คำสั่งทั้งสี่
ได้แก่ หมุนต่อเนื่องด้วย DPLSV ที่ 10,000 pps ขณะกดปุ่ม ค้นหาจุดอ้างอิงด้วย DDSZR
หมุนแบบสัมพัทธ์ครั้งละ ±1,600 พัลส์ (1 รอบ) ด้วย DDRVI และหมุนแบบสัมบูรณ์ไปยังตำแหน่ง
0°, 360° และ 270° ด้วย DDRVA

![ภาพที่ 9.6 ตัวอย่างโปรแกรมคำสั่งกำหนดตำแหน่งใน GX Works3 จากการทดลองของชุดฝึก](/images/book/m23_0103.jpg)

(ที่มา: Konlatee Design Mechanical LP (2567))

### สรุปท้ายใบความรู้

\- สเต็ปปิงมอเตอร์หมุนหนึ่งสเต็ปต่อหนึ่งพัลส์ ความเร็วขึ้นกับความถี่พัลส์ ตำแหน่งขึ้นกับจำนวนพัลส์

\- ไดรเวอร์ 1,600 พัลส์ต่อรอบ: N = 1,600 × θ/360 และ n = 60f/1,600

\- ตั้งค่า Positioning แกนที่ 1: PULSE/SIGN, Y0/Y2, ความเร็ว เวลาเร่ง และ Dog

\- DPLSV หมุนต่อเนื่อง · DDSZR ค้นหาจุดอ้างอิง · DDRVI สัมพัทธ์ · DDRVA สัมบูรณ์

\- ระบบวงเปิดต้องป้องกันการหลุดสเต็ปและใช้แฟล็กสิ้นสุดคำสั่งเป็นเงื่อนไขขั้นถัดไป

## บทสรุป

งานเครื่องจักรกลจำนวนมากต้องการเคลื่อนที่ไปยังตำแหน่งที่กำหนดอย่างแม่นยำ เช่น
โต๊ะงานเคลื่อนที่ เครื่องป้อนวัสดุ และแกนหมุนจัดตำแหน่ง
สเต็ปปิงมอเตอร์หมุนเป็นมุมคงที่ต่อหนึ่งพัลส์ จึงควบคุมตำแหน่งแบบวงเปิดได้ด้วยการนับจำนวนพัลส์
และควบคุมความเร็วได้ด้วยความถี่ของพัลส์ PLC ตระกูล FX5UJ
ที่มีเอาต์พุตทรานซิสเตอร์ส่งพัลส์ความเร็วสูงผ่าน Y0 พร้อมสัญญาณทิศทางให้ไมโครสเต็ปไดรเวอร์
และมีคำสั่งกำหนดตำแหน่ง ได้แก่ DPLSV สำหรับหมุนต่อเนื่องด้วยความเร็วที่กำหนด DDSZR
สำหรับค้นหาจุดอ้างอิง DDRVI สำหรับเคลื่อนที่แบบสัมพัทธ์ และ DDRVA สำหรับเคลื่อนที่แบบสัมบูรณ์
ผู้เรียนต้องคำนวณจำนวนพัลส์จากระยะหรือมุม ตั้งค่าพารามิเตอร์แกน
และเขียนโปรแกรมควบคุมตำแหน่งที่ปลอดภัยได้

## แบบฝึกหัดท้ายหน่วยเรียน

คำชี้แจง: ให้นักศึกษาตอบคำถามต่อไปนี้ให้ถูกต้อง (10 ข้อ)

**1. จงอธิบายหลักการทำงานของสเต็ปปิงมอเตอร์แบบไฮบริดและความหมายของมุมสเต็ป 1.8°**

<details><summary>เฉลย</summary>

โรเตอร์แม่เหล็กถาวรมีฟัน สเตเตอร์ 2 เฟส ไดรเวอร์จ่ายกระแสตามลำดับ โรเตอร์หมุนทีละมุมคงที่

1.8° ต่อสเต็ปเต็ม = 360/1.8 = 200 สเต็ปต่อรอบ

</details>

**2. มอเตอร์ 200 สเต็ปต่อรอบ ตั้งไมโครสเต็ป 8 ส่วน จงหาจำนวนพัลส์ต่อรอบและมุมต่อพัลส์**

<details><summary>เฉลย</summary>

200 × 8 = 1,600 พัลส์ต่อรอบ

มุมต่อพัลส์ = 360/1,600 = 0.225°

</details>

**3. จงหาจำนวนพัลส์สำหรับการหมุน 45°, 135° และ 3 รอบ เมื่อไดรเวอร์ตั้งที่ 1,600 พัลส์ต่อรอบ**

<details><summary>เฉลย</summary>

45°: 1,600 × 45/360 = 200

135°: 600

3 รอบ: 4,800 พัลส์

</details>

**4. ต้องการให้มอเตอร์ (1,600 พัลส์ต่อรอบ) หมุน 120 rpm ต้องตั้งความถี่พัลส์เท่าใด**

<details><summary>เฉลย</summary>

f = n × P_rev/60 = 120 × 1,600/60 = 3,200 pps

</details>

**5. โต๊ะงานขับด้วยบอลสกรูพิตช์ 10 mm และมอเตอร์ 1,600 พัลส์ต่อรอบ จงหาความละเอียดต่อพัลส์และจำนวนพัลส์สำหรับระยะ 125 mm**

<details><summary>เฉลย</summary>

ความละเอียด = 10/1,600 = 0.00625 mm ต่อพัลส์

N = 125 × 1,600/10 = 20,000 พัลส์

</details>

**6. จงบอกพารามิเตอร์ที่ต้องตั้งใน High Speed I/O ก่อนใช้คำสั่งกำหนดตำแหน่งแกนที่ 1 ของชุดฝึก**

<details><summary>เฉลย</summary>

เปิดใช้แกน 1

PULSE/SIGN

Y0 = พัลส์, Y2 = ทิศทาง

ความเร็วสูงสุดและ Bias speed

เวลาเร่ง/ลดความเร็ว

พารามิเตอร์ Zero return และอินพุต Dog X6

</details>

**7. จงเปรียบเทียบคำสั่ง DDRVI และ DDRVA พร้อมยกตัวอย่างงานที่เหมาะสมกับแต่ละคำสั่ง**

<details><summary>เฉลย</summary>

DDRVI กำหนดระยะจากตำแหน่งปัจจุบัน เหมาะกับป้อนวัสดุเป็นช่วงเท่ากันหรือโต๊ะหมุนแบ่งมุม

DDRVA กำหนดตำแหน่งเทียบจุดอ้างอิง เหมาะกับสถานีรับ–วางชิ้นงานที่ตำแหน่งตายตัว

</details>

**8. แกนอยู่ที่ตำแหน่ง 0 จงหาตำแหน่งสุดท้ายหลังสั่งตามลำดับ DDRVI K800 → DDRVI K400 → DDRVA K400 → DDRVI K-200**

<details><summary>เฉลย</summary>

0 → 800 → 1,200 → 400 → 200 พัลส์ (45°)

</details>

**9. จงอธิบายขั้นตอนการทำงานของคำสั่ง DDSZR และเหตุผลที่ต้องค้นหาจุดอ้างอิงก่อนใช้ DDRVA**

<details><summary>เฉลย</summary>

เคลื่อนที่ด้วยความเร็วค้นหา → พบ Dog ลดเป็นความเร็วคืบ → หยุดที่จุดศูนย์ ตั้งตำแหน่งเป็น 0 และตั้งแฟล็กสิ้นสุด

ระบบวงเปิดไม่ทราบตำแหน่งจริงเมื่อเริ่มจ่ายไฟ DDRVA ต้องอ้างอิงจุดศูนย์ที่ถูกต้อง

</details>

**10. จงอธิบายสาเหตุและวิธีป้องกันการหลุดสเต็ปของสเต็ปปิงมอเตอร์**

<details><summary>เฉลย</summary>

สาเหตุ: ภาระหรือแรงเฉื่อยขณะเร่งต้องการแรงบิดเกินที่มอเตอร์สร้างได้ แรงบิดลดลงที่ความเร็วสูง

ป้องกัน: เลือกมอเตอร์เผื่อแรงบิด ตั้ง Bias speed และเวลาเร่ง/ลดที่เหมาะสม จำกัดความเร็วสูงสุด และทำ Home เป็นระยะ

</details>

## บรรณานุกรมประจำหน่วย (APA 7th Edition)

Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Hughes, A., & Drury, B. (2019). Electric motors and drives:

Fundamentals, types and applications (5th ed.). Newnes.

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC

\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual

(Positioning control - CPU module built-in). Mitsubishi Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's manual

(Hardware). Mitsubishi Electric.

| **ภาพที่** | **ชื่อภาพ**                                                                                    | **แหล่งที่มา**                                                                                                    |

|----------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|

| 9.1      | การต่อเอาต์พุต Y0 (PUL) และ Y2 (DIR) ของ PLC เข้าไมโครสเต็ปไดรเวอร์และสเต็ปปิงมอเตอร์                 | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.2      | สัญญาณ PUL และ DIR และโปรไฟล์ความเร็วแบบสี่เหลี่ยมคางหมูของการเคลื่อนที่หนึ่งครั้ง                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                     |

| 9.3      | หน้าต่างตั้งค่า High Speed I/O ของ FX5UJ ใน GX Works3                                             | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.4      | ผังเวลาการค้นหาจุดอ้างอิงด้วยสัญญาณ Dog ของคำสั่ง DSZR/DDSZR                                          | Mitsubishi Electric Corporation (2023)                                                                         |

| 9.5      | เปรียบเทียบการเคลื่อนที่แบบสัมพัทธ์ (DDRVI) และแบบสัมบูรณ์ (DDRVA) เมื่อสั่งซ้ำสามครั้ง                         | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                     |

| 9.6      | ตัวอย่างโปรแกรมคำสั่งกำหนดตำแหน่งใน GX Works3 จากการทดลองของชุดฝึก                                  | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.L1     | การต่อวงจรใบงานที่ 9: ปุ่มกดและพร็อกซิมิตีเซนเซอร์ (X3–X6) สัญญาณพัลส์ Y0 และทิศทาง Y2 เข้าไมโครสเต็ปไดรเวอร์ | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L2     | ส่วน A: DPLSV หมุนต่อเนื่อง 10,000 pps ขณะกดค้าง (PBG = CW, PBY = CCW)                             | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L3     | ส่วน B: DDSZR ค้นหาตำแหน่งอ้างอิงด้วยสัญญาณ Dog จากพร็อกซิมิตีเซนเซอร์                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L4     | ส่วน C: DDRVI เคลื่อนที่สัมพัทธ์ครั้งละ ±1,600 พัลส์ (1 รอบ)                                             | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L5     | ส่วน D: DDRVA ไปยังตำแหน่งสัมบูรณ์ 0°, 360° (1,600 พัลส์) และ 270° (1,200 พัลส์)                       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |
