รหัสวิชา: EN-023-012 ชื่อวิชา: Programmable Logic Controller สัปดาห์ที่ 12–13

หน่วยที่: 8 ชื่อหน่วย: การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี จำนวน: 8 ชม. (ท 4 /
ป 4)

### สาระสําคัญ
อุปกรณ์ทำงาน (Actuator) เปลี่ยนคำสั่งของ PLC เป็นการเคลื่อนที่หรือการกระทำทางกายภาพ
เช่น มอเตอร์ไฟฟ้ากระแสตรงและกระแสสลับ โซลินอยด์วาล์ว และฮีตเตอร์ เนื่องจากเอาต์พุตของ
PLC จ่ายกระแสได้จำกัด โหลดกำลังสูงจึงต้องขับผ่านรีเลย์หรือคอนแทคเตอร์
มอเตอร์ไฟฟ้ากระแสตรงกลับทางหมุนได้ด้วยการสลับขั้วแรงดันผ่านรีเลย์สองตัวที่ต่อเป็นวงจรแบบ
H-bridge
ส่วนมอเตอร์เหนี่ยวนำสามเฟสกลับทางหมุนได้ด้วยการสลับเฟสสองเฟสผ่านคอนแทคเตอร์
และควบคุมความเร็วได้ด้วยอินเวอร์เตอร์
การควบคุมมอเตอร์ต้องมีอินเตอร์ล็อกทั้งในโปรแกรมและทางไฟฟ้า มีการหน่วงเวลาก่อนกลับทาง
และมีอุปกรณ์ป้องกันโหลดเกิน
ผู้เรียนต้องออกแบบวงจรกำลังและโปรแกรมควบคุมมอเตอร์ร่วมกับเซนเซอร์ให้ทำงานถูกต้องและปลอดภัย

### เนื้อหาสาระ
1\. อุปกรณ์ทำงานในระบบควบคุมเครื่องจักร

2\. รีเลย์และคอนแทคเตอร์

3\. การควบคุมมอเตอร์ไฟฟ้ากระแสตรง

4\. การควบคุมมอเตอร์เหนี่ยวนำสามเฟส

5\. โซลินอยด์วาล์วและการบูรณาการเซนเซอร์กับอุปกรณ์ทำงาน

ตารางที่ 8.1 แผนการจัดการเรียนรู้หน่วยที่ 8 (8 ชั่วโมง)

| **ลำดับ** | **หัวข้อ/กิจกรรม**                                              | **วิธีการ/สื่อ**         | **เวลา (นาที)** | **การประเมิน**   |
|----------|--------------------------------------------------------------|----------------------|----------------|-----------------|
| 1        | นำเข้าสู่บทเรียนและแบบทดสอบก่อนเรียน                               | วิดีโอสายพาน / QR Code | 20             | แบบทดสอบก่อนเรียน |
| 2        | อุปกรณ์ทำงาน รีเลย์ คอนแทคเตอร์ และมอเตอร์ไฟฟ้ากระแสตรง             | บรรยาย / ตัวอย่างอุปกรณ์ | 55             | แบบฝึกหัดข้อ 1–4   |
| 3        | ปฏิบัติใบงานที่ 8.1: ควบคุมทิศทางมอเตอร์ DC ผ่านรีเลย์                  | ปฏิบัติ / ชุดฝึก FX5UJ    | 150            | แบบประเมินทักษะ   |
| 4        | มอเตอร์สามเฟส คอนแทคเตอร์ สตาร์–เดลตา อินเวอร์เตอร์ และโซลินอยด์วาล์ว | บรรยาย / วิดีโอ        | 65             | แบบฝึกหัดข้อ 5–10  |
| 5        | ปฏิบัติใบงานที่ 8.2: บูรณาการเซนเซอร์กับมอเตอร์                       | ปฏิบัติ / ชุดฝึก FX5UJ    | 150            | แบบประเมินทักษะ   |
| 6        | สรุปบทเรียนและแบบทดสอบหลังเรียน                                  | อภิปราย / QR Code     | 40             | แบบทดสอบหลังเรียน |

### กิจกรรมการเรียนการสอน
### ขั้นนำเข้าสู่บทเรียน

1\. ผู้สอนฉายวิดีโอสายพานลำเลียงที่เดินหน้าและถอยหลังตามชิ้นงาน
แล้วถามว่ามอเตอร์กลับทางหมุนได้อย่างไร

2\. ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ

3\. ชี้แจงจุดประสงค์ ข้อควรระวังเรื่องชิ้นส่วนหมุน และกิจกรรมของหน่วยที่ 8 (2 สัปดาห์)

### ขั้นสอน/ประกอบกิจกรรม

1\. บรรยายรีเลย์ คอนแทคเตอร์ และมอเตอร์ไฟฟ้ากระแสตรงพร้อมวงจร H-bridge

2\. ผู้เรียนปฏิบัติใบงานที่ 8.1 (สัปดาห์ที่ 12)

3\. อธิบายการควบคุมมอเตอร์สามเฟส การสตาร์ทแบบสตาร์–เดลตา อินเวอร์เตอร์
และโซลินอยด์วาล์ว

4\. ผู้เรียนปฏิบัติใบงานที่ 8.2 (สัปดาห์ที่ 13)

### ขั้นสรุป

1\. สรุปหลักความปลอดภัยในการควบคุมมอเตอร์: อินเตอร์ล็อกสองชั้น หน่วงเวลา
ป้องกันโหลดเกิน

2\. ผู้เรียนทำแบบทดสอบหลังเรียน แบบฝึกหัด และรับใบมอบงาน

3\. เชื่อมโยงสู่หน่วยที่ 9 การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์

### สื่อการเรียนการสอน

### สื่อสิ่งพิมพ์

\- เอกสารประกอบการสอน หน่วยที่ 8 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)

\- ใบงานปฏิบัติที่ 8.1 และ 8.2 พร้อมแบบประเมินทักษะ

### สื่อโสตทัศนูปกรณ์

\- สื่อนำเสนอ PowerPoint หน่วยที่ 8

\- ชุดฝึก PLC FX5UJ-24MT/ES พร้อมรีเลย์ มอเตอร์ DC และเซนเซอร์

\- ตัวอย่างคอนแทคเตอร์ โอเวอร์โหลดรีเลย์ และโซลินอยด์วาล์ว

### การวัดผลและประเมินผล
\- แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)

\- แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)

\- แบบประเมินทักษะการปฏิบัติงานใบงานที่ 8.1 และ 8.2 (Rubric 4 ระดับ)

\- ใบมอบงานและ Rubric ประเมินรายงาน

\- แบบประเมินจิตพิสัย

### แหล่งการเรียนรู้เพิ่มเติมและบรรณานุกรมประจำหน่วย
\- Petruzella, F. D. Electric Motors and Control Systems

\- Hughes, A., & Drury, B. Electric Motors and Drives บทที่ว่าด้วย DC motors
และ Induction motors

\- คู่มือคอนแทคเตอร์และโอเวอร์โหลดรีเลย์ของผู้ผลิต (Mitsubishi MS-T series)

### บรรณานุกรมประจำหน่วย (เนื้อหา)
Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Hughes, A., & Drury, B. (2019). Electric motors and drives:
Fundamentals, types and applications (5th ed.). Newnes.

International Electrotechnical Commission. (2016). IEC 60204-1:2016
Safety of machinery – Electrical equipment of machines – Part 1: General
requirements. IEC.

Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC
\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's manual
(Hardware). Mitsubishi Electric.

Petruzella, F. D. (2020). Electric motors and control systems (3rd ed.).
McGraw-Hill Education.

### บรรณานุกรมประจำหน่วย (รูปภาพ)
| **ภาพที่** | **ชื่อภาพ**                                                                                    | **แหล่งที่มา**                                                                                        |
|----------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------|
| 8.1      | โครงสร้างขดลวดและหน้าสัมผัส NC, C และ NO ของรีเลย์                                                 | Konlatee Design Mechanical LP (2567)                                                               |
| 8.2      | รีเลย์และฐานรีเลย์ที่ใช้บนชุดฝึก                                                                      | Konlatee Design Mechanical LP (2567)                                                               |
| 8.3      | ส่วนประกอบของมอเตอร์ไฟฟ้ากระแสตรง                                                               | Konlatee Design Mechanical LP (2567)                                                               |
| 8.4      | วงจร H-bridge ด้วยรีเลย์สองตัวและเส้นทางกระแสเมื่อหมุน CW และ CCW                                    | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |
| 8.5      | วงจรกำลังและวงจรควบคุมการกลับทางหมุนมอเตอร์สามเฟสด้วยคอนแทคเตอร์ร่วมกับ PLC                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Petruzella (2020)                                                              |
| 8.6      | โซลินอยด์วาล์วควบคุมทิศทางลม                                                                      | Konlatee Design Mechanical LP (2567)                                                               |
| 8.7      | โปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์                                                  | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |
| 8.L1     | การต่อวงจรใบงานที่ 8.1: สวิตช์ทางเลือก (X1, X2) สวิตช์ฉุกเฉิน (X0) และรีเลย์ R1, R2 (Y6, Y7) ขับมอเตอร์ DC | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |
| 8.L2     | โปรแกรม A (โจทย์ชุดฝึก): บิดขวามอเตอร์หมุน CW บิดซ้ายหมุน CCW                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |
| 8.L3     | โปรแกรม B: เพิ่มอินเตอร์ล็อก สวิตช์ฉุกเฉิน และหน่วงเวลา 1 วินาทีก่อนออกตัว                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |
| 8.L4     | การต่อวงจรใบงานที่ 8.2: สวิตช์ฉุกเฉิน X0 ปุ่ม X3 เซนเซอร์ X6, X7 และรีเลย์ขับมอเตอร์ Y6, Y7                | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |
| 8.L5     | โปรแกรมบูรณาการ: โลหะสั่ง CW วัตถุทึบแสงสั่ง CCW แบบคงสถานะ และหยุดด้วย PBG หรือสวิตช์ฉุกเฉิน               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |

### กิจกรรมเสนอแนะ
\- สำรวจตู้ควบคุมมอเตอร์ในโรงงานฝึก ระบุคอนแทคเตอร์ โอเวอร์โหลดรีเลย์ และเบรกเกอร์

\- คำนวณกระแสพิกัดของมอเตอร์สามเฟสจากป้ายชื่อแล้วเลือกขนาดคอนแทคเตอร์

\- ศึกษาการตั้งค่าอินเวอร์เตอร์ให้รับคำสั่งเดินหน้า–ถอยหลังจาก PLC

## ใบเตรียมการสอน

| สัปดาห์ที่ 12–13 | ใบเตรียมการสอน                               | รหัสวิชา EN-023-012 |
|--------------|---------------------------------------------|-------------------|
| เวลา 8 ชั่วโมง | หน่วยที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี |                   |

> **หน่วยเรียนที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี**
>
> 8.1 อุปกรณ์ทำงานในระบบควบคุมเครื่องจักร
>
> 8.2 รีเลย์และคอนแทคเตอร์
>
> 8.2.1 รีเลย์ (Relay)
>
> 8.2.2 คอนแทคเตอร์และโอเวอร์โหลดรีเลย์
>
> 8.2.3 การป้องกันแรงดันเหนี่ยวนำจากขดลวด
>
> 8.3 การควบคุมมอเตอร์ไฟฟ้ากระแสตรง
>
> 8.3.1 หลักการของมอเตอร์ไฟฟ้ากระแสตรง
>
> 8.3.2 วงจร H-bridge ด้วยรีเลย์สองตัว
>
> 8.3.3 โปรแกรมควบคุมทิศทางมอเตอร์
>
> 8.4 การควบคุมมอเตอร์เหนี่ยวนำสามเฟส
>
> 8.4.1 การสตาร์ทโดยตรงและการกลับทางหมุน
>
> 8.4.2 การสตาร์ทแบบสตาร์–เดลตา
>
> 8.4.3 การควบคุมความเร็วด้วยอินเวอร์เตอร์
>
> 8.5 โซลินอยด์วาล์วและการบูรณาการเซนเซอร์กับอุปกรณ์ทำงาน
>
> 8.5.1 โซลินอยด์วาล์ว
>
> 8.5.2 การบูรณาการเซนเซอร์กับการควบคุมมอเตอร์
>
> 8.5.3 ลำดับความสำคัญของเงื่อนไขและความปลอดภัย

## สรุปแผนการสอนประจำหน่วยเรียนที่ 8

| สัปดาห์ที่ 12–13 | ใบเตรียมการสอน                               | รหัสวิชา EN-023-012 |
|--------------|---------------------------------------------|-------------------|
| เวลา 8 ชั่วโมง | หน่วยที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี |                   |

<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 19%" />
<col style="width: 62%" />
</colgroup>
<thead>
<tr class="header">
<th>วิธีสอนและกิจกรรม</th>
<th colspan="2"><p>1. ขั้นนำเข้าสู่บทเรียน:
ผู้สอนฉายวิดีโอสายพานลำเลียงที่เดินหน้าและถอยหลังตามชิ้นงาน
แล้วถามว่ามอเตอร์กลับทางหมุนได้อย่างไร ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ
ชี้แจงจุดประสงค์ ข้อควรระวังเรื่องชิ้นส่วนหมุน และกิจกรรมของหน่วยที่ 8 (2 สัปดาห์)</p>
<p>2. ขั้นสอน/ประกอบกิจกรรม: บรรยายรีเลย์ คอนแทคเตอร์
และมอเตอร์ไฟฟ้ากระแสตรงพร้อมวงจร H-bridge ผู้เรียนปฏิบัติใบงานที่ 8.1 (สัปดาห์ที่ 12)
อธิบายการควบคุมมอเตอร์สามเฟส การสตาร์ทแบบสตาร์–เดลตา อินเวอร์เตอร์
และโซลินอยด์วาล์ว ผู้เรียนปฏิบัติใบงานที่ 8.2 (สัปดาห์ที่ 13)</p>
<p>3. ขั้นสรุป: สรุปหลักความปลอดภัยในการควบคุมมอเตอร์: อินเตอร์ล็อกสองชั้น หน่วงเวลา
ป้องกันโหลดเกิน ผู้เรียนทำแบบทดสอบหลังเรียน แบบฝึกหัด และรับใบมอบงาน เชื่อมโยงสู่หน่วยที่
9 การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์</p></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td rowspan="3">สื่อการสอน</td>
<td>หนังสืออ้างอิง</td>
<td><p>Bolton, W. (2015). Programmable logic controllers (6th ed.).
Newnes.</p>
<p>Hughes, A., &amp; Drury, B. (2019). Electric motors and drives:
Fundamentals, types and applications (5th ed.). Newnes.</p>
<p>International Electrotechnical Commission. (2016). IEC 60204-1:2016
Safety of machinery – Electrical equipment of machines – Part 1: General
requirements. IEC.</p>
<p>Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC
[เอกสารประกอบการอบรม].</p>
<p>Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's
manual (Hardware). Mitsubishi Electric.</p>
<p>Petruzella, F. D. (2020). Electric motors and control systems (3rd
ed.). McGraw-Hill Education.</p></td>
</tr>
<tr class="even">
<td>เอกสารใช้ประกอบ</td>
<td><p>1. เอกสารประกอบการสอน หน่วยที่ 8 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)</p>
<p>2. ใบงานปฏิบัติที่ 8.1 และ 8.2 พร้อมแบบประเมินทักษะ</p></td>
</tr>
<tr class="odd">
<td>วัสดุโสตทัศน์</td>
<td><p>1. สื่อนำเสนอ PowerPoint หน่วยที่ 8</p>
<p>2. ชุดฝึก PLC FX5UJ-24MT/ES พร้อมรีเลย์ มอเตอร์ DC และเซนเซอร์</p>
<p>3. ตัวอย่างคอนแทคเตอร์ โอเวอร์โหลดรีเลย์ และโซลินอยด์วาล์ว</p></td>
</tr>
<tr class="even">
<td>งานที่มอบหมาย</td>
<td colspan="2"><p>1. แบบฝึกหัดท้ายหน่วยเรียนที่ 8</p>
<p>2. ใบงานปฏิบัติที่ 8.1 เรื่อง
การควบคุมทิศทางการหมุนของมอเตอร์ไฟฟ้ากระแสตรงผ่านรีเลย์ด้วยสวิตช์ทางเลือกและอินเตอร์ล็อก</p>
<p>3. ใบงานปฏิบัติที่ 8.2 เรื่อง
การบูรณาการพร็อกซิมิตีเซนเซอร์และโฟโตอิเล็กทริกเซนเซอร์ควบคุมทิศทางมอเตอร์ไฟฟ้ากระแสตรงแบบคงสถานะ</p>
<p>4. ใบมอบงานหน่วยเรียนที่ 8</p></td>
</tr>
<tr class="odd">
<td>การวัดผล</td>
<td colspan="2"><p>1. แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)</p>
<p>2. แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)</p>
<p>3. แบบประเมินทักษะการปฏิบัติงานใบงานที่ 8.1 และ 8.2 (Rubric 4 ระดับ)</p>
<p>4. ใบมอบงานและ Rubric ประเมินรายงาน</p>
<p>5. แบบประเมินจิตพิสัย</p></td>
</tr>
</tbody>
</table>

### บันทึกหลังการสอนหน่วยเรียนที่ 8

### ผลการใช้แผนการจัดการเรียนรู้

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ผลการเรียนของผู้เรียน (ความเข้าใจ คะแนนก่อน-หลังเรียน)

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ปัญหาและอุปสรรค

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### แนวทางการแก้ไขและข้อเสนอแนะ

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

ลงชื่อ ............................................ ผู้สอน (นายศิวณุ
เหล่าบุตรสา) วันที่ ...............
