## ลักษณะของรายวิชา
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 77%" />
</colgroup>
<thead>
<tr class="header">
<th>รหัสและชื่อ</th>
<th><p>EN-023-012</p>
<p>โปรแกรมเมเบิล ลอจิก คอนโทรลเลอร์ (Programmable Logic
Controller)</p></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td></td>
<td></td>
</tr>
<tr class="even">
<td>สภาพรายวิชา</td>
<td>หมวดวิชาเฉพาะ กลุ่มวิชาชีพเลือก (กลุ่มรายวิชากลศาสตร์การออกแบบเครื่องจักรกล
และการควบคุมอัตโนมัติ) หลักสูตรวิศวกรรมศาสตรบัณฑิต สาขาวิชาวิศวกรรมเครื่องกล
(หลักสูตรปรับปรุง พ.ศ. 2567)</td>
</tr>
<tr class="odd">
<td></td>
<td></td>
</tr>
<tr class="even">
<td>ระดับรายวิชา</td>
<td>ปริญญาตรี ชั้นปีที่ 3</td>
</tr>
<tr class="odd">
<td></td>
<td></td>
</tr>
<tr class="even">
<td>พื้นฐาน</td>
<td>-</td>
</tr>
<tr class="odd">
<td></td>
<td></td>
</tr>
<tr class="even">
<td>เวลาศึกษา</td>
<td><p>60 ชั่วโมงตลอด 15 สัปดาห์</p>
<p>ทฤษฎี 30 ชั่วโมง ปฏิบัติ 30 ชั่วโมง</p>
<p>และนักศึกษาจะต้องใช้เวลาศึกษาค้นคว้านอกเวลา 5 ชั่วโมงต่อสัปดาห์</p></td>
</tr>
<tr class="odd">
<td></td>
<td></td>
</tr>
<tr class="even">
<td>หน่วยกิต</td>
<td>3(2-2-5) บรรยาย 2 ชั่วโมง ปฏิบัติ 2 ชั่วโมง ศึกษาด้วยตนเอง 5
ชั่วโมงต่อสัปดาห์</td>
</tr>
<tr class="odd">
<td>ใบงานปฏิบัติ</td>
<td>ภาคปฏิบัติ 30 ชั่วโมง ผ่านใบงานภาคปฏิบัติ 15 ใบงาน (สัปดาห์ละ 1 ใบงาน) บนชุดฝึก
PLC Mitsubishi FX5UJ-24MT/ES และชุดฝึกระบบนิวแมติกส์ พร้อมใบมอบงานหน่วยละ 1
ชิ้นงาน</td>
</tr>
<tr class="even">
<td></td>
<td></td>
</tr>
<tr class="odd">
<td>จุดมุ่งหมายรายวิชา</td>
<td><p>1.ผู้เรียนสามารถอธิบายหลักการ ที่มา ชนิด โครงสร้าง
และส่วนประกอบของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์ได้ถูกต้อง</p>
<p>2.ผู้เรียนสามารถเขียนโปรแกรมควบคุมด้วยภาษาแลดเดอร์และออกแบบระบบควบคุมแบบลำดับสำหรับงานวิศวกรรมเครื่องกลได้</p>
<p>3.ผู้เรียนสามารถเชื่อมต่อโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์กับอุปกรณ์อินพุต/เอาต์พุต
เซนเซอร์ มอเตอร์ และระบบนิวแมติกส์ และประยุกต์ใช้งานได้อย่างถูกต้องและปลอดภัย</p>
<p>4.ผู้เรียนสามารถทำงานเป็นทีม มีมนุษยสัมพันธ์ที่ดีกับเพื่อนร่วมงาน มีความรับผิดชอบ
และปฏิบัติตามกฎความปลอดภัยได้</p></td>
</tr>
<tr class="even">
<td></td>
<td></td>
</tr>
<tr class="odd">
<td>คำอธิบายรายวิชา</td>
<td><p>ศึกษาและปฏิบัติเกี่ยวกับหลักการและที่มาของโปรแกรมเมเบิล ลอจิก คอนโทรลเลอร์
(PLC) ชนิด โครงสร้างและส่วนประกอบของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์
การโปรแกรมและการออกแบบระบบควบคุม การเชื่อมต่อและประยุกต์ใช้งาน</p>
<p>Study and practice on the principles of programmable logic
controllers (PLC), types, structures and components of programmable
logic controllers, programming and control system design, connection,
and application of programmable logic controllers</p></td>
</tr>
</tbody>
</table>

## การแบ่งหน่วย / บทเรียน / หัวข้อ
<table style="width:100%;">
<colgroup>
<col style="width: 11%" />
<col style="width: 64%" />
<col style="width: 11%" />
<col style="width: 11%" />
</colgroup>
<thead>
<tr class="header">
<th rowspan="2">หน่วยเรียนที่</th>
<th rowspan="2">หน่วย / บทเรียน / หัวข้อ</th>
<th colspan="2">คาบเรียน</th>
</tr>
<tr class="odd">
<th>ท</th>
<th>ป</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1</td>
<td><p>หลักการและที่มาของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์</p>
<p>1.1 ระบบควบคุมอัตโนมัติในงานวิศวกรรมเครื่องกล</p>
<p>1.1.1 องค์ประกอบของระบบควบคุมอัตโนมัติ</p>
<p>1.1.2 ระบบควบคุมแบบวงเปิดและวงปิด</p>
<p>1.1.3 พีระมิดระบบอัตโนมัติ</p>
<p>1.2 ที่มาและวิวัฒนาการของพีแอลซี</p>
<p>1.2.1 การควบคุมด้วยวงจรรีเลย์</p>
<p>1.2.2 การกำเนิดของ PLC</p>
<p>1.2.3 วิวัฒนาการถึงปัจจุบัน</p>
<p>1.3 ความหมาย ข้อดี และข้อจำกัดของพีแอลซี</p>
<p>1.3.1 ความหมายของ PLC</p>
<p>1.3.2 ข้อดีของ PLC</p>
<p>1.3.3 ข้อจำกัดของ PLC</p>
<p>1.4 หลักการทำงานของพีแอลซีแบบวงรอบสแกน</p>
<p>1.4.1 วงรอบสแกน (Scan cycle)</p>
<p>1.4.2 ผลของเวลาสแกนต่อการทำงาน</p>
<p>1.4.3 PLC เทียบกับตัวควบคุมแบบอื่น</p>
<p>1.5 ชุดฝึก PLC และซอฟต์แวร์ GX Works3</p>
<p>1.5.1 ชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วย PLC</p>
<p>1.5.2 การใช้มัลติมิเตอร์กับชุดฝึก</p>
<p>1.5.3 ขั้นตอนการใช้งาน GX Works3</p>
<p>1.5.4 ความปลอดภัยในห้องปฏิบัติการ PLC</p>
</td>
<td>2</td>
<td>2</td>
</tr>
<tr class="even">
<td>2</td>
<td><p>ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี</p>
<p>2.1 ชนิดของพีแอลซี</p>
<p>2.1.1 PLC แบบคอมแพกต์ (Compact หรือ Fixed PLC)</p>
<p>2.1.2 PLC แบบโมดูลาร์ (Modular PLC)</p>
<p>2.1.3 การจำแนกตามขนาดและการเลือกใช้</p>
<p>2.2 ส่วนประกอบหลักของพีแอลซี</p>
<p>2.2.1 แหล่งจ่ายไฟ (Power supply)</p>
<p>2.2.2 หน่วยประมวลผลกลางและหน่วยความจำ</p>
<p>2.2.3 หน่วยอินพุตและหน่วยเอาต์พุต</p>
<p>2.2.4 พอร์ตสื่อสารและส่วนประกอบภายนอกของ FX5UJ</p>
<p>2.3 พีแอลซี Mitsubishi FX5UJ-24MT/ES</p>
<p>2.3.1 การอ่านรหัสรุ่น</p>
<p>2.3.2 หมายเลขอินพุตและเอาต์พุตแบบฐานแปด</p>
<p>2.4 วงจรอินพุตของพีแอลซี</p>
<p>2.4.1 อินพุตแบบ Sink</p>
<p>2.4.2 อินพุตแบบ Source</p>
<p>2.4.3 เวลาตอบสนองและการกรองสัญญาณ</p>
<p>2.5 วงจรเอาต์พุตของพีแอลซี</p>
<p>2.5.1 เอาต์พุตแบบรีเลย์ (Relay output)</p>
<p>2.5.2 เอาต์พุตแบบทรานซิสเตอร์ (Transistor output)</p>
<p>2.5.3 เอาต์พุตแบบไทรแอก (Triac output)</p>
<p>2.5.4 การคำนวณกระแสโหลดและการขับโหลดขนาดใหญ่</p>
<p>2.6 การต่อวงจรอินพุต/เอาต์พุตของชุดฝึก</p>
<p>2.6.1 ขั้นตอนการต่อวงจรอย่างปลอดภัย</p>
<p>2.6.2 หน้าสัมผัส NO และ NC ในโปรแกรมกับอุปกรณ์จริง</p>
</td>
<td>2</td>
<td>2</td>
</tr>
<tr class="odd">
<td>3</td>
<td><p>ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี</p>
<p>3.1 ภาษาโปรแกรมของพีแอลซีตามมาตรฐาน IEC 61131-3</p>
<p>3.2 โครงสร้างและสัญลักษณ์ของภาษาแลดเดอร์</p>
<p>3.2.1 องค์ประกอบของแผนภาพ Ladder</p>
<p>3.2.2 กฎการเขียนแผนภาพ Ladder</p>
<p>3.3 ตรรกะพื้นฐานและการแปลงเป็นโปรแกรมแลดเดอร์</p>
<p>3.3.1 ตรรกะพื้นฐานและตารางความจริง</p>
<p>3.3.2 ขั้นตอนการแปลงโจทย์เป็นโปรแกรม</p>
<p>3.3.3 ทฤษฎีบทบูลีนที่ใช้บ่อย</p>
<p>3.4 คำสั่งพื้นฐานของพีแอลซี Mitsubishi</p>
<p>3.4.1 คำสั่งหน้าสัมผัสและคอยล์</p>
<p>3.4.2 คำสั่ง ANB และ ORB</p>
<p>3.4.3 ลำดับการประมวลผลและ Double coil</p>
<p>3.5 วงจรอินเตอร์ล็อก</p>
<p>3.5.1 หลักการของอินเตอร์ล็อก</p>
<p>3.5.2 Input Interlock และ Output Interlock</p>
<p>3.6 วงจรคงสถานะ</p>
<p>3.6.1 หลักการของวงจรคงสถานะ</p>
<p>3.6.2 แบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า</p>
<p>3.6.3 การต่อปุ่ม STOP แบบ Fail-safe</p>
</td>
<td>4</td>
<td>4</td>
</tr>
<tr class="even">
<td>4</td>
<td><p>รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST</p>
<p>4.1 อุปกรณ์บิตภายในหน่วยความจำของพีแอลซี</p>
<p>4.1.1 ภาพรวมของอุปกรณ์บิต</p>
<p>4.1.2 รีเลย์ภายใน (Internal relay: M)</p>
<p>4.1.3 รีเลย์คงค่า (Latch relay: L)</p>
<p>4.1.4 สวิตช์ทางเลือกและการเลือกโหมดการทำงาน</p>
<p>4.2 รีเลย์พิเศษ (Special relay: SM)</p>
<p>4.2.1 รีเลย์พิเศษที่ใช้บ่อย</p>
<p>4.2.2 การใช้ SM412 สร้างสัญญาณกะพริบ</p>
<p>4.3 คำสั่ง SET, RST และ ZRST</p>
<p>4.3.1 หลักการทำงานของ SET และ RST</p>
<p>4.3.2 ลำดับแถวเมื่อ SET และ RST ทำงานพร้อมกัน</p>
<p>4.3.3 ข้อควรระวังในการใช้ SET/RST</p>
<p>4.4 คำสั่งตรวจจับขอบสัญญาณ PLS และ PLF</p>
<p>4.4.1 หลักการของพัลส์ขอบขาขึ้นและขอบขาลง</p>
<p>4.4.2 วงจรกดติด–กดดับ (Toggle)</p>
<p>4.5 การออกแบบวงจรแจ้งเตือนและหยุดฉุกเฉิน</p>
<p>4.5.1 สวิตช์หยุดฉุกเฉินและหลัก Fail-safe</p>
<p>4.5.2 โครงสร้างโปรแกรมแจ้งเตือนเหตุฉุกเฉิน</p>
</td>
<td>4</td>
<td>4</td>
</tr>
<tr class="odd">
<td>5</td>
<td><p>ไทเมอร์และการควบคุมด้วยเวลา</p>
<p>5.1 หลักการทำงานของไทเมอร์</p>
<p>5.1.1 ไทเมอร์ในงานควบคุมเครื่องจักร</p>
<p>5.1.2 ไทเมอร์ของ PLC Mitsubishi FX5</p>
<p>5.1.3 การคำนวณค่าตั้งและความคลาดเคลื่อน</p>
<p>5.2 ชนิดของไทเมอร์ตามพฤติกรรม</p>
<p>5.2.1 ไทเมอร์หน่วงเวลาทำงาน (On-delay: TON)</p>
<p>5.2.2 ไทเมอร์หน่วงเวลาหยุด (Off-delay: TOF)</p>
<p>5.2.3 ไทเมอร์แบบพัลส์ (Pulse: TP) และแบบสะสม</p>
<p>5.3 วงจรไทเมอร์ประยุกต์</p>
<p>5.3.1 ไทเมอร์ร่วมกับวงจรคงสถานะ</p>
<p>5.3.2 วงจรหน่วงเวลาหยุด</p>
<p>5.3.3 วงจรกะพริบด้วยไทเมอร์สองตัว</p>
<p>5.3.4 การสตาร์ทอุปกรณ์ตามลำดับเวลา</p>
<p>5.4 การเขียนผังเวลาและการตรวจสอบโปรแกรมไทเมอร์</p>
<p>5.4.1 ผังเวลา (Timing chart)</p>
<p>5.4.2 การตรวจสอบด้วย GX Simulator3</p>
</td>
<td>2</td>
<td>2</td>
</tr>
<tr class="even">
<td>6</td>
<td><p>เคาน์เตอร์ รีจิสเตอร์ข้อมูล และคำสั่งเปรียบเทียบ</p>
<p>6.1 หลักการทำงานของเคาน์เตอร์</p>
<p>6.1.1 องค์ประกอบและการนับ</p>
<p>6.1.2 ชนิดของเคาน์เตอร์ใน PLC FX5</p>
<p>6.1.3 การรีเซ็ตเคาน์เตอร์และการคงค่า</p>
<p>6.2 รีจิสเตอร์ข้อมูลและคำสั่งจัดการข้อมูล</p>
<p>6.2.1 รีจิสเตอร์ข้อมูล (Data register: D)</p>
<p>6.2.2 คำสั่งย้ายข้อมูลและคำนวณ</p>
<p>6.2.3 คำสั่งเปรียบเทียบ</p>
<p>6.3 การประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์</p>
<p>6.3.1 การนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติ</p>
<p>6.3.2 การนับรอบเพื่อการบำรุงรักษา</p>
<p>6.3.3 การป้องกันการนับผิดพลาด</p>
</td>
<td>2</td>
<td>2</td>
</tr>
<tr class="odd">
<td>7</td>
<td><p>การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม</p>
<p>7.1 เซนเซอร์ในระบบควบคุมเครื่องจักร</p>
<p>7.1.1 หน้าที่และการจำแนกเซนเซอร์</p>
<p>7.1.2 ลิมิตสวิตช์</p>
<p>7.2 พร็อกซิมิตีเซนเซอร์</p>
<p>7.2.1 พร็อกซิมิตีเซนเซอร์แบบเหนี่ยวนำ (Inductive proximity sensor)</p>
<p>7.2.2 ระยะตรวจจับและตัวคูณลดระยะ</p>
<p>7.2.3 พร็อกซิมิตีเซนเซอร์แบบเก็บประจุ (Capacitive proximity sensor)</p>
<p>7.3 โฟโตอิเล็กทริกเซนเซอร์และรีดสวิตช์</p>
<p>7.3.1 ชนิดของโฟโตอิเล็กทริกเซนเซอร์</p>
<p>7.3.2 โหมด Light-ON และ Dark-ON</p>
<p>7.3.3 รีดสวิตช์และเซนเซอร์แม่เหล็กสำหรับกระบอกสูบ</p>
<p>7.4 การต่อเซนเซอร์เข้ากับพีแอลซี</p>
<p>7.4.1 เซนเซอร์ 3 สายชนิด NPN และ PNP</p>
<p>7.4.2 เซนเซอร์ 2 สาย</p>
<p>7.4.3 การตรวจสอบการต่อสายเซนเซอร์</p>
<p>7.5 การเลือกเซนเซอร์และการประยุกต์ในโปรแกรม</p>
<p>7.5.1 หลักการเลือกเซนเซอร์</p>
<p>7.5.2 การใช้สัญญาณเซนเซอร์ในโปรแกรม</p>
<p>7.5.3 เซนเซอร์แอนะล็อกและโมดูลแอนะล็อกเบื้องต้น</p>
</td>
<td>4</td>
<td>4</td>
</tr>
<tr class="even">
<td>8</td>
<td><p>การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี</p>
<p>8.1 อุปกรณ์ทำงานในระบบควบคุมเครื่องจักร</p>
<p>8.2 รีเลย์และคอนแทคเตอร์</p>
<p>8.2.1 รีเลย์ (Relay)</p>
<p>8.2.2 คอนแทคเตอร์และโอเวอร์โหลดรีเลย์</p>
<p>8.2.3 การป้องกันแรงดันเหนี่ยวนำจากขดลวด</p>
<p>8.3 การควบคุมมอเตอร์ไฟฟ้ากระแสตรง</p>
<p>8.3.1 หลักการของมอเตอร์ไฟฟ้ากระแสตรง</p>
<p>8.3.2 วงจร H-bridge ด้วยรีเลย์สองตัว</p>
<p>8.3.3 โปรแกรมควบคุมทิศทางมอเตอร์</p>
<p>8.4 การควบคุมมอเตอร์เหนี่ยวนำสามเฟส</p>
<p>8.4.1 การสตาร์ทโดยตรงและการกลับทางหมุน</p>
<p>8.4.2 การสตาร์ทแบบสตาร์–เดลตา</p>
<p>8.4.3 การควบคุมความเร็วด้วยอินเวอร์เตอร์</p>
<p>8.5 โซลินอยด์วาล์วและการบูรณาการเซนเซอร์กับอุปกรณ์ทำงาน</p>
<p>8.5.1 โซลินอยด์วาล์ว</p>
<p>8.5.2 การบูรณาการเซนเซอร์กับการควบคุมมอเตอร์</p>
<p>8.5.3 ลำดับความสำคัญของเงื่อนไขและความปลอดภัย</p>
</td>
<td>4</td>
<td>4</td>
</tr>
<tr class="odd">
<td>9</td>
<td><p>การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์และเอาต์พุตพัลส์ของพีแอลซี</p>
<p>9.1 การควบคุมตำแหน่งในงานเครื่องจักรกล</p>
<p>9.2 สเต็ปปิงมอเตอร์และไมโครสเต็ปไดรเวอร์</p>
<p>9.2.1 หลักการทำงานของสเต็ปปิงมอเตอร์</p>
<p>9.2.2 ไมโครสเต็ปไดรเวอร์และสัญญาณ PUL/DIR</p>
<p>9.2.3 การคำนวณจำนวนพัลส์และความถี่พัลส์</p>
<p>9.2.4 แรงบิดกับความเร็วและการหลุดสเต็ป</p>
<p>9.3 การตั้งค่าและคำสั่งกำหนดตำแหน่งของ FX5UJ</p>
<p>9.3.1 พารามิเตอร์แกน</p>
<p>9.3.2 คำสั่งกำหนดตำแหน่ง</p>
<p>9.3.3 การค้นหาจุดอ้างอิงด้วย DDSZR</p>
<p>9.4 การเขียนโปรแกรมควบคุมตำแหน่ง</p>
<p>9.4.1 การเคลื่อนที่แบบสัมพัทธ์และแบบสัมบูรณ์</p>
<p>9.4.2 โครงสร้างโปรแกรมควบคุมตำแหน่ง</p>
</td>
<td>2</td>
<td>2</td>
</tr>
<tr class="even">
<td>10</td>
<td><p>การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี</p>
<p>10.1 ระบบนิวแมติกส์ไฟฟ้าในเครื่องจักรอัตโนมัติ</p>
<p>10.2 อุปกรณ์ในระบบนิวแมติกส์ไฟฟ้า</p>
<p>10.2.1 การผลิตและปรับปรุงคุณภาพลม</p>
<p>10.2.2 วาล์วควบคุมทิศทางและสัญลักษณ์</p>
<p>10.2.3 กระบอกสูบและหัวดูดสุญญากาศ</p>
<p>10.2.4 รีดสวิตช์ตรวจตำแหน่งลูกสูบ</p>
<p>10.3 การวิเคราะห์ลำดับงานและการเขียนแผนภาพ</p>
<p>10.3.1 การเขียนลำดับงานด้วยสัญลักษณ์</p>
<p>10.3.2 แผนภาพการเคลื่อนที่</p>
<p>10.3.3 ผังลำดับขั้น</p>
<p>10.4 การเขียนโปรแกรมควบคุมแบบลำดับด้วยรีเลย์ขั้น</p>
<p>10.4.1 หลักการรีเลย์ขั้น</p>
<p>10.4.2 เงื่อนไขความปลอดภัยของโปรแกรมลำดับ</p>
<p>10.5 กระบวนการออกแบบระบบควบคุมด้วย PLC</p>
</td>
<td>4</td>
<td>4</td>
</tr>
<tr class="odd">
<td colspan="2"><p>รวม</p>
</td>
<td>30</td>
<td>30</td>
</tr>
<tr class="even">
<td colspan="4"><p>รวมทั้งสิ้น 60 ชั่วโมง (ทฤษฎี 30 ชั่วโมง + ปฏิบัติ 30 ชั่วโมง) ศึกษาด้วยตนเอง 75
ชั่วโมง</p>
</td>
</tr>
</tbody>
</table>

## จุดประสงค์การสอน
<table>
<colgroup>
<col style="width: 11%" />
<col style="width: 71%" />
<col style="width: 16%" />
</colgroup>
<thead>
<tr class="header">
<th>หน่วยเรียนที่</th>
<th>จุดประสงค์การสอน</th>
<th>เวลา</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1</td>
<td><p>หลักการและที่มาของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์</p>
<p>1.1 อธิบายองค์ประกอบของระบบควบคุมอัตโนมัติและตำแหน่งของ PLC
ในพีระมิดระบบอัตโนมัติได้</p>
<p>1.2 อธิบายที่มาและวิวัฒนาการของ PLC จากวงจรรีเลย์จนถึงปัจจุบันได้</p>
<p>1.3 อธิบายหลักการทำงานแบบวงรอบสแกนและเปรียบเทียบ PLC กับตัวควบคุมแบบอื่นได้</p>
<p>1.4 ใช้งานชุดฝึก PLC และซอฟต์แวร์ GX Works3 ในขั้นพื้นฐานได้อย่างปลอดภัย</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) จำแนกองค์ประกอบของระบบควบคุมอัตโนมัติ (เซนเซอร์ ตัวควบคุม อุปกรณ์ทำงาน
กระบวนการ) จากตัวอย่างเครื่องจักรได้ (CLO1)</p>
<p>2) อธิบายระดับชั้นของพีระมิดระบบอัตโนมัติและระบุระดับที่ PLC ทำงานได้ (CLO1)</p>
<p>3) เปรียบเทียบการควบคุมด้วยวงจรรีเลย์กับการควบคุมด้วย PLC อย่างน้อย 4 ประเด็นได้
(CLO1)</p>
<p>4) อธิบายข้อกำหนดของ General Motors (ค.ศ. 1968) ที่นำไปสู่การกำเนิด PLC ได้
(CLO1)</p>
<p>5) อธิบายลำดับการทำงานในหนึ่งรอบสแกนและคำนวณผลของเวลาสแกนต่อสัญญาณอินพุตได้
(CLO1)</p>
<p>6) ใช้มัลติมิเตอร์ตรวจแหล่งจ่ายและเชื่อมต่อ PLC กับ GX Works3 เพื่อเขียน จำลอง
และมอนิเตอร์โปรแกรมได้ (CLO3)</p>
<p>7) ปฏิบัติตามกฎความปลอดภัยของห้องปฏิบัติการและทำงานร่วมกับสมาชิกในกลุ่มได้
(CLO4)</p>
</td>
<td>4 ชั่วโมง (ท 2 / ป 2)</td>
</tr>
<tr class="even">
<td>2</td>
<td><p>ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี</p>
<p>2.1 จำแนกชนิดของ PLC ตามโครงสร้างและขนาด และเลือกชนิดให้เหมาะกับงานได้</p>
<p>2.2 อธิบายหน้าที่ของส่วนประกอบหลักของ PLC และชนิดของหน่วยความจำได้</p>
<p>2.3 อธิบายวงจรอินพุตแบบ Sink/Source และวงจรเอาต์พุตแบบรีเลย์ ทรานซิสเตอร์
และไทรแอกได้</p>
<p>2.4 ต่อวงจรอินพุต/เอาต์พุตของ FX5UJ-24MT/ES และเขียนโปรแกรมทดสอบได้ถูกต้อง</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) เปรียบเทียบ PLC แบบคอมแพกต์กับแบบโมดูลาร์อย่างน้อย 4 ประเด็นได้ (CLO1)</p>
<p>2) อธิบายหน้าที่ของ CPU หน่วยความจำ หน่วยอินพุต หน่วยเอาต์พุต แหล่งจ่ายไฟ
และพอร์ตสื่อสารได้ (CLO1)</p>
<p>3) อ่านความหมายของรหัสรุ่น FX5UJ-24MT/ES
และระบุหมายเลขอินพุต/เอาต์พุตแบบฐานแปดได้ถูกต้อง (CLO1)</p>
<p>4) เขียนทิศทางการไหลของกระแสในวงจรอินพุตแบบ Sink และ Source ได้ (CLO1)</p>
<p>5) เลือกชนิดเอาต์พุตให้เหมาะกับโหลดและคำนวณความเหมาะสมของกระแสโหลดได้
(CLO1)</p>
<p>6) ต่อปุ่มกดและหลอดไฟเข้ากับ FX5UJ-24MT/ES และเขียนโปรแกรมทดสอบด้วยหน้าสัมผัส
NO/NC ได้ (CLO3)</p>
<p>7) ทำงานร่วมกับสมาชิกในกลุ่มและปฏิบัติตามกฎความปลอดภัยทางไฟฟ้าได้ (CLO4)</p>
</td>
<td>4 ชั่วโมง (ท 2 / ป 2)</td>
</tr>
<tr class="odd">
<td>3</td>
<td><p>ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี</p>
<p>3.1 อธิบายภาษาโปรแกรม PLC ทั้ง 5 ภาษาตามมาตรฐาน IEC 61131-3
และองค์ประกอบของภาษา Ladder ได้</p>
<p>3.2 แปลงเงื่อนไขการทำงานเป็นสมการตรรกะ ตารางความจริง และโปรแกรม Ladder
ได้</p>
<p>3.3 เขียนโปรแกรมด้วยคำสั่งพื้นฐาน LD, LDI, AND, ANI, OR, ORI, ANB, ORB และ
OUT ได้</p>
<p>3.4 ออกแบบวงจรอินเตอร์ล็อกและวงจรคงสถานะสำหรับควบคุมเครื่องจักรได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) เปรียบเทียบลักษณะและงานที่เหมาะสมของภาษาโปรแกรม PLC ทั้ง 5 ภาษาได้
(CLO1)</p>
<p>2) เขียนตารางความจริงและสมการบูลีนจากโจทย์เงื่อนไขการทำงานได้ (CLO2)</p>
<p>3) แปลงสมการบูลีนเป็นโปรแกรม Ladder และรายการคำสั่ง (Instruction list)
ได้ถูกต้อง (CLO2)</p>
<p>4) ใช้คำสั่ง ANB และ ORB เขียนโปรแกรมที่มีบล็อกอนุกรม–ขนานซับซ้อนได้ (CLO2)</p>
<p>5) ออกแบบวงจร Input Interlock และ Output Interlock
และอธิบายความแตกต่างได้ (CLO2)</p>
<p>6) เขียนโปรแกรมวงจรคงสถานะแบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า
และทดสอบกับชุดฝึกได้ (CLO3)</p>
<p>7) ตรวจหาและแก้ไขข้อผิดพลาดของโปรแกรม เช่น Double coil ได้ (CLO2)</p>
</td>
<td>8 ชั่วโมง (ท 4 / ป 4)</td>
</tr>
<tr class="even">
<td>4</td>
<td><p>รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST</p>
<p>4.1 อธิบายหน้าที่และความแตกต่างของรีเลย์ภายใน M รีเลย์คงค่า L และรีเลย์พิเศษ SM
ได้</p>
<p>4.2 เขียนโปรแกรมควบคุมด้วยคำสั่ง SET, RST, ZRST, PLS และ PLF ได้</p>
<p>4.3 ใช้รีเลย์พิเศษสร้างสัญญาณกะพริบ สัญญาณเริ่มต้น และวงจรแจ้งเตือนได้</p>
<p>4.4 ออกแบบโปรแกรมแจ้งเตือนเหตุฉุกเฉินและการเลือกโหมดการทำงานที่ปลอดภัยได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายความแตกต่างระหว่าง M, L, SM กับ X และ Y ได้อย่างน้อย 3 ประเด็น
(CLO1)</p>
<p>2) ใช้รีเลย์ภายในเป็นตัวกลางเก็บสถานะ RUN
และสั่งเอาต์พุตหลายจุดร่วมกับสวิตช์ทางเลือกได้ (CLO2)</p>
<p>3) เลือกใช้รีเลย์พิเศษ SM400, SM402 และ SM412 ได้ตรงตามหน้าที่ (CLO2)</p>
<p>4) เขียนโปรแกรมด้วย SET/RST และอธิบายผลเมื่อเงื่อนไขทั้งสองเป็นจริงพร้อมกันได้
(CLO2)</p>
<p>5) ใช้คำสั่ง PLS/PLF สร้างวงจร Toggle (กดครั้งที่หนึ่งติด กดครั้งที่สองดับ) ได้
(CLO2)</p>
<p>6) ต่อสวิตช์หยุดฉุกเฉินแบบ NC
และเขียนโปรแกรมแจ้งเตือนด้วยหลอดกะพริบและบัซเซอร์กับชุดฝึกได้ (CLO3)</p>
<p>7) ทำงานร่วมกับสมาชิกในกลุ่มอย่างรับผิดชอบและปฏิบัติตามขั้นตอนความปลอดภัยได้
(CLO4)</p>
</td>
<td>8 ชั่วโมง (ท 4 / ป 4)</td>
</tr>
<tr class="odd">
<td>5</td>
<td><p>ไทเมอร์และการควบคุมด้วยเวลา</p>
<p>5.1 อธิบายหลักการทำงานของไทเมอร์และชนิดของไทเมอร์ใน PLC ได้</p>
<p>5.2 คำนวณค่าตั้งของไทเมอร์และเขียนผังเวลาการทำงานได้</p>
<p>5.3 เขียนโปรแกรมวงจรหน่วงเวลาทำงาน หน่วงเวลาหยุด พัลส์ และกะพริบได้</p>
<p>5.4 ประยุกต์ไทเมอร์ร่วมกับวงจรคงสถานะในงานควบคุมเครื่องจักรได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายการทำงานของไทเมอร์แบบหน่วงเวลาทำงาน (TON) หน่วงเวลาหยุด (TOF) พัลส์
(TP) และแบบสะสมได้ (CLO1)</p>
<p>2) คำนวณค่าตั้ง K ของไทเมอร์หน่วย 100 ms, 10 ms และ 1 ms
สำหรับเวลาที่กำหนดได้ถูกต้อง (CLO2)</p>
<p>3) เขียนผังเวลาของอินพุต ค่าปัจจุบัน และหน้าสัมผัสของไทเมอร์จากโปรแกรมที่กำหนดได้
(CLO2)</p>
<p>4) เขียนโปรแกรมหน่วงเวลาหยุดและวงจรกะพริบด้วยไทเมอร์สองตัวได้ (CLO2)</p>
<p>5) เขียนโปรแกรมสตาร์ทอุปกรณ์ตามลำดับเวลาพร้อมวงจรคงสถานะได้ (CLO2)</p>
<p>6) ต่อวงจรและทดสอบโปรแกรมไทเมอร์กับชุดฝึกพร้อมบันทึกค่าปัจจุบันได้ (CLO3)</p>
<p>7) ปฏิบัติงานตรงต่อเวลาและบันทึกผลอย่างซื่อสัตย์ (CLO4)</p>
</td>
<td>4 ชั่วโมง (ท 2 / ป 2)</td>
</tr>
<tr class="even">
<td>6</td>
<td><p>เคาน์เตอร์ รีจิสเตอร์ข้อมูล และคำสั่งเปรียบเทียบ</p>
<p>6.1 อธิบายหลักการทำงานและชนิดของเคาน์เตอร์ใน PLC ได้</p>
<p>6.2 เขียนโปรแกรมนับจำนวนและรีเซ็ตเคาน์เตอร์ได้ถูกต้อง</p>
<p>6.3 ใช้รีจิสเตอร์ข้อมูล คำสั่ง MOV และคำสั่งเปรียบเทียบในการควบคุมได้</p>
<p>6.4 ประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์ในงานนับชิ้นงานและงานบรรจุได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายการนับที่ขอบขาขึ้นและผลของการกดค้างต่อการนับได้ (CLO1)</p>
<p>2) เขียนโปรแกรมนับครบตามจำนวนและรีเซ็ตด้วย RST ได้ (CLO2)</p>
<p>3) เลือกใช้เคาน์เตอร์ 16 บิต 32 บิต หรือความเร็วสูงให้เหมาะกับงานได้ (CLO1)</p>
<p>4) ใช้คำสั่ง MOV และคำสั่งเปรียบเทียบ LD=, LD&gt;, LD&lt; เขียนโปรแกรมได้
(CLO2)</p>
<p>5) เขียนโปรแกรมนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติด้วยเคาน์เตอร์และไทเมอร์ได้
(CLO2)</p>
<p>6) ต่อวงจรและทดสอบโปรแกรมเคาน์เตอร์กับชุดฝึกพร้อมบันทึกค่าปัจจุบันได้ (CLO3)</p>
<p>7) ทำงานร่วมกับสมาชิกในกลุ่มและบันทึกผลอย่างซื่อสัตย์ได้ (CLO4)</p>
</td>
<td>4 ชั่วโมง (ท 2 / ป 2)</td>
</tr>
<tr class="odd">
<td>7</td>
<td><p>การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม</p>
<p>7.1 จำแนกชนิดของเซนเซอร์อุตสาหกรรมและหลักการทำงานได้</p>
<p>7.2 ต่อเซนเซอร์ 2 สายและ 3 สายชนิด NPN/PNP เข้ากับอินพุตของ PLC ได้ถูกต้อง</p>
<p>7.3 เลือกเซนเซอร์ให้เหมาะกับงานจากข้อมูลจำเพาะได้</p>
<p>7.4 เขียนโปรแกรมใช้งานสัญญาณเซนเซอร์ในงานตรวจจับ นับ และตรวจความผิดปกติได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายหลักการทำงานของลิมิตสวิตช์ พร็อกซิมิตีเซนเซอร์แบบเหนี่ยวนำและแบบเก็บประจุ
โฟโตอิเล็กทริกเซนเซอร์ และรีดสวิตช์ได้ (CLO1)</p>
<p>2) เปรียบเทียบโฟโตอิเล็กทริกเซนเซอร์แบบลำแสงผ่าน แบบสะท้อนกลับ
และแบบสะท้อนจากวัตถุได้ (CLO1)</p>
<p>3) ระบุสีสายและต่อเซนเซอร์ NPN และ PNP เข้ากับอินพุตแบบ Sink และ Source
ได้ถูกต้อง (CLO3)</p>
<p>4) คำนวณระยะตรวจจับจริงจากตัวคูณลดระยะของวัสดุและเลือกระยะติดตั้งได้ (CLO2)</p>
<p>5) เขียนโปรแกรมตรวจจับวัตถุ นับชิ้นงาน และแจ้งเตือนวัตถุค้างจากสัญญาณเซนเซอร์ได้
(CLO2)</p>
<p>6) ต่อวงจรเซนเซอร์กับชุดฝึก วัดระยะตรวจจับ และวิเคราะห์ผลการทดลองได้ (CLO3)</p>
<p>7) ทำงานร่วมกับสมาชิกในกลุ่มและใช้อุปกรณ์อย่างระมัดระวังได้ (CLO4)</p>
</td>
<td>8 ชั่วโมง (ท 4 / ป 4)</td>
</tr>
<tr class="even">
<td>8</td>
<td><p>การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี</p>
<p>8.1 อธิบายหลักการทำงานของรีเลย์ คอนแทคเตอร์
และการขับโหลดผ่านรีเลย์คั่นกลางได้</p>
<p>8.2
อธิบายหลักการและวงจรควบคุมการกลับทางหมุนของมอเตอร์ไฟฟ้ากระแสตรงและกระแสสลับได้</p>
<p>8.3 เขียนโปรแกรมควบคุมมอเตอร์ที่มีอินเตอร์ล็อก หน่วงเวลา และการป้องกันได้</p>
<p>8.4 บูรณาการเซนเซอร์กับการควบคุมมอเตอร์ในงานเครื่องจักรกลได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายส่วนประกอบและการทำงานของรีเลย์และคอนแทคเตอร์ พร้อมระบุหน้าสัมผัส C,
NO, NC ได้ (CLO1)</p>
<p>2) เขียนเส้นทางกระแสของวงจร H-bridge
ด้วยรีเลย์สองตัวเมื่อมอเตอร์หมุนแต่ละทิศทางได้ (CLO1)</p>
<p>3) อธิบายวงจรสตาร์ทมอเตอร์สามเฟสแบบตรง การกลับทางหมุน
และการสตาร์ทแบบสตาร์–เดลตาได้ (CLO1)</p>
<p>4)
เขียนโปรแกรมควบคุมทิศทางมอเตอร์ด้วยสวิตช์ทางเลือกพร้อมอินเตอร์ล็อกและหน่วงเวลาก่อนกลับทางได้
(CLO2)</p>
<p>5) เขียนโปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์แบบคงสถานะได้
(CLO2)</p>
<p>6) ต่อวงจรรีเลย์ขับมอเตอร์กับชุดฝึกและทดสอบอย่างปลอดภัยได้ (CLO3)</p>
<p>7) ทำงานร่วมกับสมาชิกในกลุ่มและระมัดระวังอันตรายจากชิ้นส่วนหมุนได้ (CLO4)</p>
</td>
<td>8 ชั่วโมง (ท 4 / ป 4)</td>
</tr>
<tr class="odd">
<td>9</td>
<td><p>การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์และเอาต์พุตพัลส์ของพีแอลซี</p>
<p>9.1 อธิบายหลักการทำงานของสเต็ปปิงมอเตอร์และไมโครสเต็ปไดรเวอร์ได้</p>
<p>9.2 คำนวณจำนวนพัลส์และความถี่พัลส์จากระยะ มุม และความเร็วที่ต้องการได้</p>
<p>9.3 ตั้งค่าพารามิเตอร์แกนและใช้คำสั่งกำหนดตำแหน่งของ FX5UJ ได้</p>
<p>9.4 ออกแบบโปรแกรมควบคุมตำแหน่งแบบสัมพัทธ์และสัมบูรณ์ได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายโครงสร้างและหลักการหมุนทีละสเต็ปของสเต็ปปิงมอเตอร์แบบไฮบริดได้
(CLO1)</p>
<p>2) คำนวณจำนวนพัลส์ต่อรอบเมื่อตั้งไมโครสเต็ป
และจำนวนพัลส์สำหรับมุมหรือระยะที่ต้องการได้ (CLO1)</p>
<p>3) อธิบายความแตกต่างระหว่างการเคลื่อนที่แบบสัมพัทธ์และแบบสัมบูรณ์ได้ (CLO1)</p>
<p>4) เขียนโปรแกรมด้วยคำสั่ง DPLSV, DDSZR, DDRVI และ DDRVA
พร้อมเงื่อนไขแฟล็กสิ้นสุดคำสั่งได้ (CLO2)</p>
<p>5) ตั้งค่าพารามิเตอร์ Positioning ของแกนที่ 1 ใน GX Works3 และตั้งสวิตช์ DIP
ของไดรเวอร์ได้ (CLO3)</p>
<p>6) ต่อวงจรและทดสอบการหมุนของสเต็ปปิงมอเตอร์ตามมุมที่กำหนดอย่างปลอดภัยได้
(CLO3)</p>
<p>7) ตรวจสอบผลการเคลื่อนที่อย่างละเอียดและบันทึกผลตามจริงได้ (CLO4)</p>
</td>
<td>4 ชั่วโมง (ท 2 / ป 2)</td>
</tr>
<tr class="even">
<td>10</td>
<td><p>การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี</p>
<p>10.1 อธิบายส่วนประกอบและสัญลักษณ์ของระบบนิวแมติกส์ไฟฟ้าได้</p>
<p>10.2 วิเคราะห์ลำดับงานและเขียนแผนภาพการเคลื่อนที่และผังลำดับขั้นได้</p>
<p>10.3 ออกแบบโปรแกรมควบคุมแบบลำดับด้วยรีเลย์ขั้นได้</p>
<p>10.4 ประยุกต์ใช้ PLC ออกแบบระบบควบคุมเครื่องจักรกลอัตโนมัติอย่างปลอดภัยได้</p>
<p>จุดประสงค์เชิงพฤติกรรม: เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ</p>
<p>1) อธิบายหน้าที่ของชุดปรับปรุงคุณภาพลม (FRL) โซลินอยด์วาล์ว 5/2 ทาง กระบอกสูบ
และรีดสวิตช์ได้ (CLO1)</p>
<p>2) อ่านและเขียนชื่อวาล์วตามจำนวนทางและตำแหน่ง
พร้อมระบุพฤติกรรมของวาล์วโซลินอยด์เดี่ยวและคู่ได้ (CLO1)</p>
<p>3) เขียนแผนภาพการเคลื่อนที่และผังลำดับขั้นจากลำดับงานที่กำหนดได้ (CLO2)</p>
<p>4) เขียนโปรแกรมควบคุมแบบลำดับด้วยรีเลย์ขั้นและคำสั่ง SET/RST โดยไม่เกิด Double
coil ได้ (CLO2)</p>
<p>5) ต่อวงจรรีดสวิตช์และโซลินอยด์วาล์วกับ PLC และทดสอบระบบ Pick and Place ได้
(CLO3)</p>
<p>6) ออกแบบระบบควบคุมนิวแมติกส์ที่มีโหมด MANUAL/AUTO
และเงื่อนไขความปลอดภัยครบถ้วนได้ (CLO3)</p>
<p>7) ทำงานเป็นทีม ระมัดระวังอันตรายจากลมอัด และนำเสนอผลงานได้ (CLO4)</p>
</td>
<td>8 ชั่วโมง (ท 4 / ป 4)</td>
</tr>
</tbody>
</table>

## กำหนดการสอน
รหัสวิชา EN-023-012 โปรแกรมเมเบิล ลอจิก คอนโทรลเลอร์ (Programmable Logic
Controller) ตามหลักสูตรวิศวกรรมศาสตรบัณฑิต สาขาวิชาวิศวกรรมเครื่องกล
(หลักสูตรปรับปรุง พ.ศ. 2567) กำหนดให้เรียนทั้งสิ้น 15 สัปดาห์ สัปดาห์ละ 4 ชั่วโมง (ทฤษฎี
2 ชั่วโมง ปฏิบัติ 2 ชั่วโมง) รวมทั้งสิ้น 60 ชั่วโมง สอบกลางภาคในสัปดาห์ที่ 8
และสอบปลายภาคในสัปดาห์ที่ 17 ดังนี้

<table>
<colgroup>
<col style="width: 13%" />
<col style="width: 13%" />
<col style="width: 12%" />
<col style="width: 60%" />
</colgroup>
<thead>
<tr class="header">
<th>สัปดาห์ที่</th>
<th>วัน/เดือน</th>
<th>คาบที่</th>
<th>รายการสอน</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1</td>
<td></td>
<td>1-4</td>
<td><p>หน่วยที่ 1 หลักการและที่มาของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์</p>
<p>1.1 ระบบควบคุมอัตโนมัติในงานวิศวกรรมเครื่องกล</p>
<p>1.2 ที่มาและวิวัฒนาการของพีแอลซี</p>
<p>1.3 ความหมาย ข้อดี และข้อจำกัดของพีแอลซี</p>
<p>1.4 หลักการทำงานของพีแอลซีแบบวงรอบสแกน</p>
<p>1.5 ชุดฝึก PLC และซอฟต์แวร์ GX Works3</p>
<p>ใบงานปฏิบัติที่ 1</p>
</td>
</tr>
<tr class="even">
<td>2</td>
<td></td>
<td>5-8</td>
<td><p>หน่วยที่ 2 ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี</p>
<p>2.1 ชนิดของพีแอลซี</p>
<p>2.2 ส่วนประกอบหลักของพีแอลซี</p>
<p>2.3 พีแอลซี Mitsubishi FX5UJ-24MT/ES</p>
<p>2.4 วงจรอินพุตของพีแอลซี</p>
<p>2.5 วงจรเอาต์พุตของพีแอลซี</p>
<p>2.6 การต่อวงจรอินพุต/เอาต์พุตของชุดฝึก</p>
<p>ใบงานปฏิบัติที่ 2</p>
</td>
</tr>
<tr class="odd">
<td>3</td>
<td></td>
<td>9-12</td>
<td><p>หน่วยที่ 3 ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี</p>
<p>3.1 ภาษาโปรแกรมของพีแอลซีตามมาตรฐาน IEC 61131-3</p>
<p>3.2 โครงสร้างและสัญลักษณ์ของภาษาแลดเดอร์</p>
<p>3.3 ตรรกะพื้นฐานและการแปลงเป็นโปรแกรมแลดเดอร์</p>
<p>ใบงานปฏิบัติที่ 3.1</p>
</td>
</tr>
<tr class="even">
<td>4</td>
<td></td>
<td>13-16</td>
<td><p>หน่วยที่ 3 ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี</p>
<p>3.4 คำสั่งพื้นฐานของพีแอลซี Mitsubishi</p>
<p>3.5 วงจรอินเตอร์ล็อก</p>
<p>3.6 วงจรคงสถานะ</p>
<p>ใบงานปฏิบัติที่ 3.2</p>
</td>
</tr>
<tr class="odd">
<td>5</td>
<td></td>
<td>17-20</td>
<td><p>หน่วยที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST</p>
<p>4.1 อุปกรณ์บิตภายในหน่วยความจำของพีแอลซี</p>
<p>4.2 รีเลย์พิเศษ (Special relay: SM)</p>
<p>4.3 คำสั่ง SET, RST และ ZRST</p>
<p>ใบงานปฏิบัติที่ 4.1</p>
</td>
</tr>
<tr class="even">
<td>6</td>
<td></td>
<td>21-24</td>
<td><p>หน่วยที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST</p>
<p>4.4 คำสั่งตรวจจับขอบสัญญาณ PLS และ PLF</p>
<p>4.5 การออกแบบวงจรแจ้งเตือนและหยุดฉุกเฉิน</p>
<p>ใบงานปฏิบัติที่ 4.2</p>
</td>
</tr>
<tr class="odd">
<td>7</td>
<td></td>
<td>25-28</td>
<td><p>หน่วยที่ 5 ไทเมอร์และการควบคุมด้วยเวลา</p>
<p>5.1 หลักการทำงานของไทเมอร์</p>
<p>5.2 ชนิดของไทเมอร์ตามพฤติกรรม</p>
<p>5.3 วงจรไทเมอร์ประยุกต์</p>
<p>5.4 การเขียนผังเวลาและการตรวจสอบโปรแกรมไทเมอร์</p>
<p>ใบงานปฏิบัติที่ 5</p>
</td>
</tr>
<tr class="even">
<td>8</td>
<td></td>
<td>29-32</td>
<td><p>สอบกลางภาค (หน่วยที่ 1–5)</p>
</td>
</tr>
<tr class="odd">
<td>9</td>
<td></td>
<td>33-36</td>
<td><p>หน่วยที่ 6 เคาน์เตอร์ รีจิสเตอร์ข้อมูล และคำสั่งเปรียบเทียบ</p>
<p>6.1 หลักการทำงานของเคาน์เตอร์</p>
<p>6.2 รีจิสเตอร์ข้อมูลและคำสั่งจัดการข้อมูล</p>
<p>6.3 การประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์</p>
<p>ใบงานปฏิบัติที่ 6</p>
</td>
</tr>
<tr class="even">
<td>10</td>
<td></td>
<td>37-40</td>
<td><p>หน่วยที่ 7 การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม</p>
<p>7.1 เซนเซอร์ในระบบควบคุมเครื่องจักร</p>
<p>7.2 พร็อกซิมิตีเซนเซอร์</p>
<p>7.3 โฟโตอิเล็กทริกเซนเซอร์และรีดสวิตช์</p>
<p>ใบงานปฏิบัติที่ 7.1</p>
</td>
</tr>
<tr class="odd">
<td>11</td>
<td></td>
<td>41-44</td>
<td><p>หน่วยที่ 7 การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม</p>
<p>7.4 การต่อเซนเซอร์เข้ากับพีแอลซี</p>
<p>7.5 การเลือกเซนเซอร์และการประยุกต์ในโปรแกรม</p>
<p>ใบงานปฏิบัติที่ 7.2</p>
</td>
</tr>
<tr class="even">
<td>12</td>
<td></td>
<td>45-48</td>
<td><p>หน่วยที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี</p>
<p>8.1 อุปกรณ์ทำงานในระบบควบคุมเครื่องจักร</p>
<p>8.2 รีเลย์และคอนแทคเตอร์</p>
<p>8.3 การควบคุมมอเตอร์ไฟฟ้ากระแสตรง</p>
<p>ใบงานปฏิบัติที่ 8.1</p>
</td>
</tr>
<tr class="odd">
<td>13</td>
<td></td>
<td>49-52</td>
<td><p>หน่วยที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี</p>
<p>8.4 การควบคุมมอเตอร์เหนี่ยวนำสามเฟส</p>
<p>8.5 โซลินอยด์วาล์วและการบูรณาการเซนเซอร์กับอุปกรณ์ทำงาน</p>
<p>ใบงานปฏิบัติที่ 8.2</p>
</td>
</tr>
<tr class="even">
<td>14</td>
<td></td>
<td>53-56</td>
<td><p>หน่วยที่ 9 การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์และเอาต์พุตพัลส์ของพีแอลซี</p>
<p>9.1 การควบคุมตำแหน่งในงานเครื่องจักรกล</p>
<p>9.2 สเต็ปปิงมอเตอร์และไมโครสเต็ปไดรเวอร์</p>
<p>9.3 การตั้งค่าและคำสั่งกำหนดตำแหน่งของ FX5UJ</p>
<p>9.4 การเขียนโปรแกรมควบคุมตำแหน่ง</p>
<p>ใบงานปฏิบัติที่ 9</p>
</td>
</tr>
<tr class="odd">
<td>15</td>
<td></td>
<td>57-60</td>
<td><p>หน่วยที่ 10 การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี</p>
<p>10.1 ระบบนิวแมติกส์ไฟฟ้าในเครื่องจักรอัตโนมัติ</p>
<p>10.2 อุปกรณ์ในระบบนิวแมติกส์ไฟฟ้า</p>
<p>10.3 การวิเคราะห์ลำดับงานและการเขียนแผนภาพ</p>
<p>ใบงานปฏิบัติที่ 10.1</p>
</td>
</tr>
<tr class="even">
<td>16</td>
<td></td>
<td>61-64</td>
<td><p>หน่วยที่ 10 การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี</p>
<p>10.4 การเขียนโปรแกรมควบคุมแบบลำดับด้วยรีเลย์ขั้น</p>
<p>10.5 กระบวนการออกแบบระบบควบคุมด้วย PLC</p>
<p>ใบงานปฏิบัติที่ 10.2</p>
</td>
</tr>
<tr class="odd">
<td>17</td>
<td></td>
<td>65-68</td>
<td><p>สอบปลายภาค (หน่วยที่ 6–10)</p>
</td>
</tr>
</tbody>
</table>

## การประเมินผลรายวิชา
รายวิชานี้แบ่งเป็น 10 หน่วย แยกได้ 48 บทเรียน พร้อมใบงานภาคปฏิบัติ 15 ใบงาน (สัปดาห์ละ
1 ใบงาน) และใบมอบงาน 10 ชิ้นงาน การวัดและประเมินผลรายวิชาเป็นไปตามเกณฑ์ต่อไปนี้

1\. วิธีการ การรวบรวมข้อมูลเพื่อการประเมินผลจากคะแนนเต็มในรายวิชาทั้งหมด 100 คะแนน
โดยแบ่งคะแนนทั้งหมดออกเป็น 5 ส่วน คือ

> 1\. ใบงานภาคปฏิบัติ 15 ใบงาน 30 คะแนน หรือ 30% (ใบงานละ 20 คะแนนเต็ม
> แปลงตามน้ำหนักหน่วย) ประเมิน CLO3 (25%) และ CLO4 (5%)
>
> 2\. แบบทดสอบหลังเรียน แบบฝึกหัดท้ายหน่วย และใบมอบงาน 20 คะแนน หรือ 20% ประเมิน
> CLO1 (10%) และ CLO2 (10%)
>
> 3\. จิตพิสัย การเข้าชั้นเรียน ความรับผิดชอบ และการปฏิบัติตามกฎความปลอดภัย 10 คะแนน
> หรือ 10% ประเมิน CLO4
>
> 4\. สอบกลางภาค (หน่วยที่ 1–5 สัปดาห์ที่ 8) 20 คะแนน หรือ 20% ประเมิน CLO1 (10%)
> และ CLO2 (10%)
>
> 5\. สอบปลายภาค (หน่วยที่ 6–10 สัปดาห์ที่ 17) 20 คะแนน หรือ 20% ประเมิน CLO1
> (5%) CLO2 (10%) และ CLO3 (5%)

2\. เกณฑ์ผ่านรายวิชา ผู้ที่จะผ่านรายวิชานี้จะต้อง

> 1\. คะแนนใบงานภาคปฏิบัติไม่ต่ำกว่า 50%
>
> 2\. คะแนนกิจนิสัย เจตคติ ความสนใจจะต้องไม่ต่ำกว่า 80%
>
> 3\. ผลรวมของคะแนนทั้งหมดต้องไม่ต่ำกว่า 50% (บรรลุ CLO ที่ร้อยละ 50)

3\. เกณฑ์ค่าระดับคะแนน

> 1\. พิจารณาเกณฑ์ผ่านรายวิชาตามข้อ 2 ผู้ที่ไม่ผ่านเกณฑ์ข้อ 2 จะได้รับค่าระดับคะแนน F
>
> 2\. ผู้ที่ผ่านเกณฑ์ข้อ 2 จะได้รับค่าระดับคะแนนตามเกณฑ์ดังนี้
>
> คะแนนร้อยละ 80 – 100 A
>
> คะแนนร้อยละ 75 – 79 B⁺
>
> คะแนนร้อยละ 70 – 74 B
>
> คะแนนร้อยละ 65 – 69 C⁺
>
> คะแนนร้อยละ 60 – 64 C
>
> คะแนนร้อยละ 55 – 59 D⁺
>
> คะแนนร้อยละ 50 – 54 D
>
> คะแนนต่ำกว่าร้อยละ 50 % F

### กลยุทธ์การสอนและการประเมินผลลัพธ์การเรียนรู้รายวิชา

ความสอดคล้องของผลลัพธ์การเรียนรู้รายวิชา (CLOs) กับผลลัพธ์การเรียนรู้ระดับหลักสูตร
(PLOs)

| **CLO** | **ผลลัพธ์การเรียนรู้รายวิชา**                                                                                                         | **PLO (ระดับ)**      |
|---------|---------------------------------------------------------------------------------------------------------------------------------|---------------------|
| CLO1    | ผู้เรียนสามารถอธิบายหลักการ ที่มา ชนิด โครงสร้าง และส่วนประกอบของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์ได้ถูกต้อง                                       | PLO1 (K3)           |
| CLO2    | ผู้เรียนสามารถเขียนโปรแกรมควบคุมด้วยภาษาแลดเดอร์และออกแบบระบบควบคุมแบบลำดับสำหรับงานวิศวกรรมเครื่องกลได้                                      | PLO1, PLO2 (K3, S2) |
| CLO3    | ผู้เรียนสามารถเชื่อมต่อโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์กับอุปกรณ์อินพุต/เอาต์พุต เซนเซอร์ มอเตอร์ และระบบนิวแมติกส์ และประยุกต์ใช้งานได้อย่างถูกต้องและปลอดภัย | PLO2, PLO3 (S2)     |
| CLO4    | ผู้เรียนสามารถทำงานเป็นทีม มีมนุษยสัมพันธ์ที่ดีกับเพื่อนร่วมงาน มีความรับผิดชอบ และปฏิบัติตามกฎความปลอดภัยได้                                            | PLO3 (A2)           |

หมายเหตุ: PLO1 ประยุกต์ใช้ความรู้ทางคณิตศาสตร์ วิทยาศาสตร์ พื้นฐานทางวิศวกรรม
และความรู้เฉพาะทางเพื่อหาคำตอบของปัญหาทางวิศวกรรมเครื่องกล · PLO2
วิเคราะห์ปัญหาและระบุแนวทางการแก้ปัญหาด้วยหลักการทางวิศวกรรมเครื่องกล · PLO3
ประยุกต์ใช้หลักการทางวิศวกรรมและการบริหารงานในฐานะผู้ร่วมทีมและผู้นำทีม (หลักสูตร วศ.บ.
วิศวกรรมเครื่องกล ปรับปรุง พ.ศ. 2567 กำหนดระดับ K3, S2, A2 สำหรับรายวิชานี้)

กลยุทธ์การสอนและวิธีการประเมินผลลัพธ์การเรียนรู้รายวิชา

| **CLO** | **กลยุทธ์/วิธีการสอน**                                                                  | **วิธีการประเมิน**                              | **น้ำหนัก (%)** |
|---------|-------------------------------------------------------------------------------------|----------------------------------------------|---------------|
| CLO1    | บรรยายด้วยสื่อนำเสนอ กรณีศึกษาเครื่องจักรจริง อภิปรายกลุ่ม                                      | แบบทดสอบหลังเรียน แบบฝึกหัด สอบกลางภาคและปลายภาค | 25            |
| CLO2    | สาธิตการเขียนโปรแกรม ฝึกเขียนโปรแกรมด้วย GX Works3 และ GX Simulator3 การเรียนรู้จากโจทย์ปัญหา | ใบมอบงาน สอบกลางภาคและปลายภาค                | 30            |
| CLO3    | ปฏิบัติการกับชุดฝึก PLC และชุดฝึกนิวแมติกส์ตามใบงาน 15 ใบงาน                                   | แบบประเมินทักษะ (Rubric) ใบงาน และข้อสอบปลายภาค | 30            |
| CLO4    | ทำงานเป็นกลุ่ม 2–3 คน หมุนเวียนบทบาท ปฏิบัติตามกฎความปลอดภัย                                 | แบบประเมินจิตพิสัย และหัวข้อการทำงานร่วมกันในใบงาน   | 15            |

แผนการประเมินผลลัพธ์การเรียนรู้รายวิชาตามงาน/กิจกรรม (ร้อยละ)

| **งาน/กิจกรรม**                      | **CLO1** | **CLO2** | **CLO3** | **CLO4** | **รวม** |
|-------------------------------------|----------|----------|----------|----------|---------|
| ใบงานภาคปฏิบัติ 15 ใบงาน               | \-       | \-       | 25       | 5        | 30      |
| แบบทดสอบหลังเรียน แบบฝึกหัด และใบมอบงาน | 10       | 10       | \-       | \-       | 20      |
| จิตพิสัย                               | \-       | \-       | \-       | 10       | 10      |
| สอบกลางภาค                          | 10       | 10       | \-       | \-       | 20      |
| สอบปลายภาค                          | 5        | 10       | 5        | \-       | 20      |
| รวม                                 | 25       | 30       | 30       | 15       | 100     |

## ตารางกำหนดน้ำหนักคะแนน
| **หน่วยที่** | **ชื่อหน่วย/รายการ**                                   | **ชั่วโมง**     | **คะแนนดิบ** | **เกณฑ์ผ่าน (%)** | **น้ำหนักคะแนน (%)** |
|-----------|-----------------------------------------------------|---------------|-------------|-----------------|--------------------|
| 1         | หลักการและที่มาของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์          | 4 (ท 2 / ป 2) | 166         | 50              | 3                  |
| 2         | ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี                   | 4 (ท 2 / ป 2) | 166         | 50              | 3                  |
| 3         | ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี                     | 8 (ท 4 / ป 4) | 186         | 50              | 7                  |
| 4         | รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST                  | 8 (ท 4 / ป 4) | 186         | 50              | 7                  |
| 5         | ไทเมอร์และการควบคุมด้วยเวลา                            | 4 (ท 2 / ป 2) | 166         | 50              | 3                  |
| 6         | เคาน์เตอร์ รีจิสเตอร์ข้อมูล และคำสั่งเปรียบเทียบ               | 4 (ท 2 / ป 2) | 166         | 50              | 3                  |
| 7         | การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม                    | 8 (ท 4 / ป 4) | 186         | 50              | 7                  |
| 8         | การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี                 | 8 (ท 4 / ป 4) | 186         | 50              | 7                  |
| 9         | การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์และเอาต์พุตพัลส์ของพีแอลซี   | 4 (ท 2 / ป 2) | 166         | 50              | 3                  |
| 10        | การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี | 8 (ท 4 / ป 4) | 186         | 50              | 7                  |
| \-        | จิตพิสัยตลอดภาคเรียน                                    | \-            | 20          | 80              | 10                 |
| \-        | สอบกลางภาค (หน่วยที่ 1–5)                              | \-            | 50          | 50              | 20                 |
| \-        | สอบปลายภาค (หน่วยที่ 6–10)                             | \-            | 50          | 50              | 20                 |
|           | รวม                                                 | 60            |             |                 | 100                |

หมายเหตุ: คะแนนดิบรายหน่วย = แบบทดสอบหลังเรียน 10 + แบบฝึกหัด 100 + ใบงาน 20
คะแนนต่อใบงาน + ใบมอบงาน 16 + จิตพิสัยรายหน่วย 20 น้ำหนักหน่วยรวม 50% (ใบงาน 30%
และงานรายหน่วย 20%) แบ่งตามชั่วโมงเรียน หน่วย 1 สัปดาห์ = 3% หน่วย 2 สัปดาห์ = 7%
เกณฑ์ตัดสินผลการเรียน A 80–100, B+ 75–79, B 70–74, C+ 65–69, C 60–64, D+
55–59, D 50–54 และ F 0–49

## บรรณานุกรม

(Bibliography / References)

รายวิชา EN-023-012 โปรแกรมเมเบิล ลอจิก คอนโทรลเลอร์ (Programmable Logic

Controller)

จัดทำตามรูปแบบ APA (7th edition) เรียงตามลำดับอักษร

**ส่วนที่ 1 บรรณานุกรมด้านเนื้อหาและวิชาการ**

Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Festo Didactic. (2016). Electropneumatics: Basic level textbook. Festo

Didactic.

Fraden, J. (2016). Handbook of modern sensors: Physics, designs, and

applications (5th ed.). Springer.

Groover, M. P. (2015). Automation, production systems, and

computer-integrated manufacturing (4th ed.). Pearson.

Hughes, A., & Drury, B. (2019). Electric motors and drives:

Fundamentals, types and applications (5th ed.). Newnes.

International Electrotechnical Commission. (2013). IEC 61131-3:2013

Programmable controllers – Part 3: Programming languages. IEC.

International Electrotechnical Commission. (2016). IEC 60204-1:2016

Safety of machinery – Electrical equipment of machines – Part 1: General

requirements. IEC.

International Organization for Standardization. (2012). ISO 1219-1:2012

Fluid power systems and components – Graphical symbols and circuit

diagrams – Part 1. ISO.

John, K.-H., & Tiegelkamp, M. (2010). IEC 61131-3: Programming

industrial automation systems (2nd ed.). Springer.

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC

\[เอกสารประกอบการอบรม\].

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: ทฤษฎี PLC

\[เอกสารประกอบการอบรม\].

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกระบบนิวแมติกส์และการควบคุมผ่าน PLC

\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). GX Works3 operating manual.

Mitsubishi Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 programming

manual (Instructions, standard functions/function blocks). Mitsubishi

Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual

(Application). Mitsubishi Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual

(Positioning control - CPU module built-in). Mitsubishi Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's manual

(Hardware). Mitsubishi Electric.

Omron Corporation. (2022). Technical explanation for photoelectric

sensors. Omron.

Omron Corporation. (2022). Technical explanation for proximity sensors.

Omron.

Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).

McGraw-Hill Education.

Petruzella, F. D. (2020). Electric motors and control systems (3rd ed.).

McGraw-Hill Education.

SMC Corporation. (2022). Best pneumatics: Directional control valves and

auto switches. SMC.

**ส่วนที่ 2 บรรณานุกรมด้านรูปภาพ**

ภาพประกอบในเอกสารนี้มาจากเอกสารประกอบการอบรมชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซีและชุดฝึกระบบนิวแมติกส์ของมหาวิทยาลัย

คู่มือของผู้ผลิตอุปกรณ์ และภาพที่ผู้จัดทำจัดทำขึ้นใหม่ ภาพในใบงานปฏิบัติ (เลขภาพ n.Lk)

จัดทำโดยผู้จัดทำตามที่ระบุใต้ภาพ

**หน่วยที่ 1 หลักการและที่มาของโปรแกรมเมเบิลลอจิกคอนโทรลเลอร์**

| **ภาพที่** | **ชื่อภาพ**                                                                            | **แหล่งที่มา**                                                                                       |

|----------|--------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------|

| 1.1      | แผนภาพบล็อกระบบควบคุมอัตโนมัติแบบวงเปิดและวงปิด                                             | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                                 |

| 1.2      | พีระมิดระบบอัตโนมัติ (Automation pyramid)                                                 | Konlatee Design Mechanical LP (2567)                                                              |

| 1.3      | ตู้ควบคุมแบบรีเลย์ที่มีการเดินสายจำนวนมาก                                                     | Konlatee Design Mechanical LP (2567)                                                              |

| 1.4      | รีเลย์ที่ใช้ในวงจรควบคุมแบบดั้งเดิม                                                           | Konlatee Design Mechanical LP (2567)                                                              |

| 1.5      | วิวัฒนาการของอุตสาหกรรมจากยุค 1.0 ถึงยุค 4.0                                               | Konlatee Design Mechanical LP (2567)                                                              |

| 1.6      | แผนภาพบล็อกการเชื่อมต่อ PLC กับอุปกรณ์ภายนอก                                                | Konlatee Design Mechanical LP (2567)                                                              |

| 1.7      | วงรอบสแกนของ PLC (Scan cycle)                                                        | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015) และ Mitsubishi Electric Corporation (2023)                      |

| 1.8      | ชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วย PLC                                              | Konlatee Design Mechanical LP (2567)                                                              |

| 1.9      | การใช้มัลติมิเตอร์วัดแรงดันกระแสสลับ แรงดันกระแสตรง และความต่อเนื่อง                             | Konlatee Design Mechanical LP (2567)                                                              |

| 1.10     | หน้าต่างโปรแกรม GX Works3 พร้อมใช้งาน                                                    | Mitsubishi Electric Corporation (2023)                                                            |

| 1.11     | การมอนิเตอร์โปรแกรม Ladder ใน GX Works3                                                | Konlatee Design Mechanical LP (2567)                                                              |

| 1.L1     | การต่อวงจรใบงานที่ 1: ปุ่มกด PBG เข้าอินพุต X3 และหลอดไฟ LAMP G ที่เอาต์พุต Y1 ของ FX5UJ-24MT/ES | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) เอกสารทฤษฎี PLC หัวข้อการใช้งานชุดฝึกและ GX Works3 |

| 1.L2     | โปรแกรมแรกสำหรับทดสอบการเชื่อมต่อ: หน้าสัมผัส X3 สั่งคอยล์ Y1                                  | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) เอกสารทฤษฎี PLC หัวข้อการใช้งานชุดฝึกและ GX Works3 |

**หน่วยที่ 2 ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี**

| **ภาพที่** | **ชื่อภาพ**                                                                           | **แหล่งที่มา**                                                                                |

|----------|-------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|

| 2.1      | PLC แบบคอมแพกต์ MELSEC iQ-F ของ Mitsubishi Electric                                  | Mitsubishi Electric Corporation (2023)                                                     |

| 2.2      | PLC แบบคอมแพกต์ของผู้ผลิตอื่น                                                             | Konlatee Design Mechanical LP (2567)                                                       |

| 2.3      | PLC แบบโมดูลาร์ที่ประกอบโมดูลบนแร็ก                                                       | Konlatee Design Mechanical LP (2567)                                                       |

| 2.4      | ส่วนประกอบหลักของ PLC และการเชื่อมต่อภายใน                                               | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                          |

| 2.5      | ส่วนประกอบภายนอกของ CPU module FX5UJ                                                 | Mitsubishi Electric Corporation (2023)                                                     |

| 2.6      | โครงสร้างรหัสรุ่นของ CPU module ตระกูล MELSEC iQ-F                                       | Mitsubishi Electric Corporation (2023)                                                     |

| 2.7      | ตารางรุ่น CPU module FX5UJ ตามชนิดเอาต์พุตและแหล่งจ่ายไฟ                                   | Mitsubishi Electric Corporation (2023)                                                     |

| 2.8      | การต่อวงจรอินพุตแบบ Sink และแบบ Source ของ FX5UJ พร้อมทิศทางกระแส                        | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                 |

| 2.9      | วงจรอินพุตแบบ Sink และ Source จากคู่มือ FX5                                              | Mitsubishi Electric Corporation (2023)                                                     |

| 2.10     | วงจรเอาต์พุตแบบรีเลย์ ทรานซิสเตอร์ (Sink) และไทรแอก                                       | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                          |

| 2.11     | การต่อวงจรอินพุตแบบ Sink ของชุดฝึกกับปุ่มกด PBG, PBY และ PBR                                | Konlatee Design Mechanical LP (2567)                                                       |

| 2.12     | การต่อวงจรเอาต์พุตแบบ Sink ของชุดฝึกกับหลอดไฟ 24 VDC                                      | Konlatee Design Mechanical LP (2567)                                                       |

| 2.L1     | การต่อวงจรใบงานที่ 2: ปุ่มกด PBG, PBY, PBR เข้า X3–X5 และหลอดไฟ LAMP G, Y, R ที่ Y1, Y3, Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |

| 2.L2     | โปรแกรม A (แบบที่ 1): หน้าสัมผัส NO กดค้างหลอดติด ปล่อยหลอดดับ                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |

| 2.L3     | โปรแกรม B (แบบที่ 2): หน้าสัมผัส NC กดค้างหลอดดับ ปล่อยหลอดติด                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |

| 2.L4     | โปรแกรม C (แบบที่ 3): X3 สั่งเอาต์พุต Y1, Y3, Y4 พร้อมกัน                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |

**หน่วยที่ 3 ภาษาโปรแกรมและคำสั่งพื้นฐานของพีแอลซี**

| **ภาพที่** | **ชื่อภาพ**                                                                        | **แหล่งที่มา**                                                                                               |

|----------|----------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------|

| 3.1      | ตัวอย่างโปรแกรมภาษา Ladder Diagram                                                 | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.2      | ตัวอย่างโปรแกรมภาษา Function Block Diagram                                         | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.3      | ตัวอย่างโปรแกรมภาษา Structured Text                                                | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.4      | ตัวอย่างโปรแกรมภาษา Sequential Function Chart                                      | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.5      | สัญลักษณ์หน้าสัมผัส NO, NC และคอยล์ใน GX Works3                                         | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.6      | ตรรกะพื้นฐาน AND, OR, NOT และ XOR ในรูปแบบ Ladder                                   | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                                         |

| 3.7      | ตัวอย่างโปรแกรมที่ใช้คำสั่ง ORB และ ANB พร้อมรายการคำสั่ง                                  | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                |

| 3.8      | โปรแกรม Input Interlock และ Output Interlock                                     | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                      |

| 3.9      | วงจรคงสถานะแบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                      |

| 3.L1     | การต่อวงจรใบงานที่ 3.1: ปุ่มกด PBG, PBY เข้า X3, X4 และหลอดไฟ LAMP G, Y ที่ Y1, Y3       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L2     | โปรแกรม A: Input Interlock ใช้หน้าสัมผัส NC ของปุ่มอีกตัว                                | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L3     | โปรแกรม B: Output Interlock ใช้หน้าสัมผัส NC ของเอาต์พุตอีกตัว                           | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L4     | การต่อวงจรใบงานที่ 3.2: ปุ่ม START (X3) และ STOP (X4) ควบคุมหลอดทำงาน Y1 และหลอดหยุด Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |

| 3.L5     | โปรแกรม A: วงจรคงสถานะแบบหยุดมีความสำคัญกว่า พร้อมหลอดแสดงสถานะหยุด                    | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |

| 3.L6     | โปรแกรม B: วงจรคงสถานะแบบเริ่มมีความสำคัญกว่า                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |

**หน่วยที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST**

| **ภาพที่** | **ชื่อภาพ**                                                                           | **แหล่งที่มา**                                                                                                         |

|----------|-------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|

| 4.1      | การใช้รีเลย์ภายใน M10 เก็บสถานะ RUN และสั่งเอาต์พุตหลายจุด                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |

| 4.2      | ปุ่มกดแบบกดติดปล่อยดับบนชุดฝึก                                                             | Konlatee Design Mechanical LP (2567)                                                                                |

| 4.3      | รายการรีเลย์พิเศษนาฬิกาของระบบ (System clock)                                           | Mitsubishi Electric Corporation (2023)                                                                              |

| 4.4      | โปรแกรม SET/RST และผังเวลาการทำงาน                                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |

| 4.5      | ผังเวลาของคำสั่ง PLS และ PLF เทียบกับสัญญาณอินพุต                                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                          |

| 4.6      | สวิตช์หยุดฉุกเฉินบนชุดฝึก                                                                  | Konlatee Design Mechanical LP (2567)                                                                                |

| 4.7      | หน้าสัมผัสแบบ NC และ NO ของสวิตช์หยุดฉุกเฉิน                                                | Konlatee Design Mechanical LP (2567)                                                                                |

| 4.8      | โปรแกรมแจ้งเตือนเหตุฉุกเฉินด้วย SM412 และการควบคุมด้วย SET/RST                              | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |

| 4.L1     | การต่อวงจรใบงานที่ 4.1: สวิตช์ทางเลือก (X1) ปุ่มกด (X3, X4) และหลอดไฟ (Y1, Y3, Y4)          | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |

| 4.L2     | โปรแกรม A (โจทย์ชุดฝึก): กด PBG ค้าง M0 ทำงานแล้วสั่ง LAMP G                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |

| 4.L3     | โปรแกรม B: เก็บสถานะ RUN ใน M10 แล้วนำไปใช้หลายแถวร่วมกับสวิตช์ทางเลือก                     | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |

| 4.L4     | การต่อวงจรใบงานที่ 4.2: สวิตช์หยุดฉุกเฉิน (NC) ที่ X0 ปุ่มกด X3, X4 หลอดไฟ Y1, Y4 และ Buzzer Y5 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 8–9 (EMERGENCY ALARM, SPECIAL RELAY และ SET & RESET) |

| 4.L5     | โปรแกรมแจ้งเตือนฉุกเฉินด้วย SM412 และควบคุม LAMP G ด้วย SET/RST                            | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 8–9 (EMERGENCY ALARM, SPECIAL RELAY และ SET & RESET) |

**หน่วยที่ 5 ไทเมอร์และการควบคุมด้วยเวลา**

| **ภาพที่** | **ชื่อภาพ**                                                          | **แหล่งที่มา**                                                                                          |

|----------|--------------------------------------------------------------------|------------------------------------------------------------------------------------------------------|

| 5.1      | ตัวอย่างโปรแกรมไทเมอร์ใน GX Works3 จากการทดลองของชุดฝึก                 | Konlatee Design Mechanical LP (2567)                                                                 |

| 5.2      | ผังเวลาของไทเมอร์แบบหน่วงเวลาทำงาน หน่วงเวลาหยุด พัลส์ และแบบสะสม         | ผู้จัดทำ อ้างอิงแนวคิดจาก International Electrotechnical Commission (2013)                                 |

| 5.3      | ไทเมอร์หน่วงเวลาทำงานและไทเมอร์ร่วมกับวงจรคงสถานะ                       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                 |

| 5.4      | วงจรกะพริบด้วยไทเมอร์สองตัวและผังเวลา                                   | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                                    |

| 5.L1     | การต่อวงจรใบงานที่ 5: ปุ่มกด X3, X4 และหลอดไฟ Y1 สำหรับทดลองไทเมอร์       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 9–10 (TIMER และ TIMER & SELF HOLDING) |

| 5.L2     | โปรแกรม A: ไทเมอร์หน่วงเวลา กด PBG ค้างครบ 5 วินาที LAMP G ติด ปล่อยแล้วดับ | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 9–10 (TIMER และ TIMER & SELF HOLDING) |

| 5.L3     | โปรแกรม B: ไทเมอร์ร่วมกับวงจรคงสถานะ LAMP G ติดค้างจนกด PBY             | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 9–10 (TIMER และ TIMER & SELF HOLDING) |

**หน่วยที่ 6 เคาน์เตอร์ รีจิสเตอร์ข้อมูล และคำสั่งเปรียบเทียบ**

| **ภาพที่** | **ชื่อภาพ**                                             | **แหล่งที่มา**                                                                 |

|----------|-------------------------------------------------------|-----------------------------------------------------------------------------|

| 6.1      | ตัวอย่างโปรแกรมเคาน์เตอร์ใน GX Works3 จากการทดลองของชุดฝึก  | Konlatee Design Mechanical LP (2567)                                        |

| 6.2      | ผังเวลาการนับของเคาน์เตอร์และการรีเซ็ต                      | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                  |

| 6.3      | ตัวอย่างโปรแกรมที่ใช้ MOV, INCP และคำสั่งเปรียบเทียบ           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                  |

| 6.4      | โปรแกรมนับชิ้นงานลงกล่องและเปลี่ยนกล่องอัตโนมัติ                | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                           |

| 6.L1     | การต่อวงจรใบงานที่ 6: ปุ่มนับ X3 ปุ่มรีเซ็ต X4 และหลอดไฟ Y1, Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11 (COUNTER) |

| 6.L2     | โปรแกรมนับครบ 10 ครั้ง รีเซ็ตด้วย PBY และกะพริบเตือน 3 วินาที   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11 (COUNTER) |

**หน่วยที่ 7 การเชื่อมต่อพีแอลซีกับเซนเซอร์อุตสาหกรรม**

| **ภาพที่** | **ชื่อภาพ**                                                                              | **แหล่งที่มา**                                                                              |

|----------|----------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|

| 7.1      | พร็อกซิมิตีเซนเซอร์แบบเหนี่ยวนำบนชุดฝึก                                                         | Konlatee Design Mechanical LP (2567)                                                     |

| 7.2      | หลักการทำงานของพร็อกซิมิตีเซนเซอร์แบบเหนี่ยวนำ                                                 | ผู้จัดทำ อ้างอิงแนวคิดจาก Omron Corporation (2022)                                             |

| 7.3      | พร็อกซิมิตีเซนเซอร์แบบเก็บประจุและหลักการตรวจจับ                                                | Konlatee Design Mechanical LP (2567)                                                     |

| 7.4      | การตรวจจับวัตถุบนสายพานด้วยโฟโตอิเล็กทริกเซนเซอร์แบบลำแสงผ่าน                                   | Konlatee Design Mechanical LP (2567)                                                     |

| 7.5      | การตรวจจับด้วยโฟโตอิเล็กทริกเซนเซอร์แบบสะท้อนกลับด้วยแผ่นสะท้อน                                   | Konlatee Design Mechanical LP (2567)                                                     |

| 7.6      | โฟโตอิเล็กทริกเซนเซอร์แบบสะท้อนจากวัตถุและการปรับระยะตรวจจับ                                    | Konlatee Design Mechanical LP (2567)                                                     |

| 7.7      | หลักการทำงานของรีดสวิตช์ในสนามแม่เหล็ก                                                       | Konlatee Design Mechanical LP (2567)                                                     |

| 7.8      | เซนเซอร์แม่เหล็กสำหรับติดตั้งบนกระบอกสูบ                                                       | Konlatee Design Mechanical LP (2567)                                                     |

| 7.9      | การต่อเซนเซอร์ 3 สายชนิด NPN กับอินพุตแบบ Sink และชนิด PNP กับอินพุตแบบ Source                   | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                               |

| 7.10     | สายไฟของโฟโตอิเล็กทริกเซนเซอร์ (VCC, GND, OUT)                                             | Konlatee Design Mechanical LP (2567)                                                     |

| 7.11     | แผนผังการเลือกเซนเซอร์ตรวจจับวัตถุตามชนิดวัสดุและระยะ                                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Fraden (2016)                                                        |

| 7.L1     | การต่อวงจรใบงานที่ 7.1: พร็อกซิมิตีเซนเซอร์ NPN 3 สาย (สายดำเข้า X6) ปุ่มรีเซ็ต X4 และหลอดไฟ Y1, Y3 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 12 (PROXIMITY SENSOR)     |

| 7.L2     | โปรแกรมตรวจจับวัตถุโลหะและนับชิ้นงานครบ 5 ชิ้น                                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 12 (PROXIMITY SENSOR)     |

| 7.L3     | การต่อวงจรใบงานที่ 7.2: โฟโตอิเล็กทริกเซนเซอร์ NPN (สายดำเข้า X7) ปุ่ม X4 และหลอดไฟ Y1, Y4       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 13 (PHOTOELECTRIC SENSOR) |

| 7.L4     | โปรแกรมตรวจจับวัตถุและเตือนวัตถุค้างหน้าเซนเซอร์เกิน 3 วินาที                                      | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 13 (PHOTOELECTRIC SENSOR) |

**หน่วยที่ 8 การควบคุมมอเตอร์และอุปกรณ์ทำงานด้วยพีแอลซี**

| **ภาพที่** | **ชื่อภาพ**                                                                                    | **แหล่งที่มา**                                                                                        |

|----------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------|

| 8.1      | โครงสร้างขดลวดและหน้าสัมผัส NC, C และ NO ของรีเลย์                                                 | Konlatee Design Mechanical LP (2567)                                                               |

| 8.2      | รีเลย์และฐานรีเลย์ที่ใช้บนชุดฝึก                                                                      | Konlatee Design Mechanical LP (2567)                                                               |

| 8.3      | ส่วนประกอบของมอเตอร์ไฟฟ้ากระแสตรง                                                               | Konlatee Design Mechanical LP (2567)                                                               |

| 8.4      | วงจร H-bridge ด้วยรีเลย์สองตัวและเส้นทางกระแสเมื่อหมุน CW และ CCW                                    | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |

| 8.5      | วงจรกำลังและวงจรควบคุมการกลับทางหมุนมอเตอร์สามเฟสด้วยคอนแทคเตอร์ร่วมกับ PLC                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Petruzella (2020)                                                              |

| 8.6      | โซลินอยด์วาล์วควบคุมทิศทางลม                                                                      | Konlatee Design Mechanical LP (2567)                                                               |

| 8.7      | โปรแกรมบูรณาการเซนเซอร์สองชนิดควบคุมทิศทางมอเตอร์                                                  | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                               |

| 8.L1     | การต่อวงจรใบงานที่ 8.1: สวิตช์ทางเลือก (X1, X2) สวิตช์ฉุกเฉิน (X0) และรีเลย์ R1, R2 (Y6, Y7) ขับมอเตอร์ DC | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L2     | โปรแกรม A (โจทย์ชุดฝึก): บิดขวามอเตอร์หมุน CW บิดซ้ายหมุน CCW                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L3     | โปรแกรม B: เพิ่มอินเตอร์ล็อก สวิตช์ฉุกเฉิน และหน่วงเวลา 1 วินาทีก่อนออกตัว                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 14 (DC MOTOR)                       |

| 8.L4     | การต่อวงจรใบงานที่ 8.2: สวิตช์ฉุกเฉิน X0 ปุ่ม X3 เซนเซอร์ X6, X7 และรีเลย์ขับมอเตอร์ Y6, Y7                | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |

| 8.L5     | โปรแกรมบูรณาการ: โลหะสั่ง CW วัตถุทึบแสงสั่ง CCW แบบคงสถานะ และหยุดด้วย PBG หรือสวิตช์ฉุกเฉิน               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 15 (PROXIMITY + PHOTO AND DC MOTOR) |

**หน่วยที่ 9 การควบคุมตำแหน่งด้วยสเต็ปปิงมอเตอร์และเอาต์พุตพัลส์ของพีแอลซี**

| **ภาพที่** | **ชื่อภาพ**                                                                                    | **แหล่งที่มา**                                                                                                    |

|----------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|

| 9.1      | การต่อเอาต์พุต Y0 (PUL) และ Y2 (DIR) ของ PLC เข้าไมโครสเต็ปไดรเวอร์และสเต็ปปิงมอเตอร์                 | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.2      | สัญญาณ PUL และ DIR และโปรไฟล์ความเร็วแบบสี่เหลี่ยมคางหมูของการเคลื่อนที่หนึ่งครั้ง                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                     |

| 9.3      | หน้าต่างตั้งค่า High Speed I/O ของ FX5UJ ใน GX Works3                                             | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.4      | ผังเวลาการค้นหาจุดอ้างอิงด้วยสัญญาณ Dog ของคำสั่ง DSZR/DDSZR                                          | Mitsubishi Electric Corporation (2023)                                                                         |

| 9.5      | เปรียบเทียบการเคลื่อนที่แบบสัมพัทธ์ (DDRVI) และแบบสัมบูรณ์ (DDRVA) เมื่อสั่งซ้ำสามครั้ง                         | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                     |

| 9.6      | ตัวอย่างโปรแกรมคำสั่งกำหนดตำแหน่งใน GX Works3 จากการทดลองของชุดฝึก                                  | Konlatee Design Mechanical LP (2567)                                                                           |

| 9.L1     | การต่อวงจรใบงานที่ 9: ปุ่มกดและพร็อกซิมิตีเซนเซอร์ (X3–X6) สัญญาณพัลส์ Y0 และทิศทาง Y2 เข้าไมโครสเต็ปไดรเวอร์ | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L2     | ส่วน A: DPLSV หมุนต่อเนื่อง 10,000 pps ขณะกดค้าง (PBG = CW, PBY = CCW)                             | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L3     | ส่วน B: DDSZR ค้นหาตำแหน่งอ้างอิงด้วยสัญญาณ Dog จากพร็อกซิมิตีเซนเซอร์                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L4     | ส่วน C: DDRVI เคลื่อนที่สัมพัทธ์ครั้งละ ±1,600 พัลส์ (1 รอบ)                                             | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

| 9.L5     | ส่วน D: DDRVA ไปยังตำแหน่งสัมบูรณ์ 0°, 360° (1,600 พัลส์) และ 270° (1,200 พัลส์)                       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 16 (STEPPING MOTOR: DPLSV, DDSZR, DDRVI, DDRVA) |

**หน่วยที่ 10 การออกแบบระบบควบคุมนิวแมติกส์และการควบคุมแบบลำดับด้วยพีแอลซี**

| **ภาพที่** | **ชื่อภาพ**                                                                                        | **แหล่งที่มา**                                                                                                                                      |

|----------|--------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------|

| 10.1     | ชุดฝึกระบบนิวแมติกส์ไฟฟ้าควบคุมด้วย PLC                                                                  | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.2     | องค์ประกอบพื้นฐานของระบบนิวแมติกส์                                                                     | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.3     | ชุดปรับปรุงคุณภาพลม (FRL) ของ SMC                                                                    | SMC Corporation (2022)                                                                                                                           |

| 10.4     | สัญลักษณ์วาล์ว 5/2 ทางโซลินอยด์เดี่ยวสปริงคืนตัวกับกระบอกสูบทำงานสองทางและรีดสวิตช์                              | ผู้จัดทำ อ้างอิงสัญลักษณ์ตาม ISO 1219-1 (2012)                                                                                                           |

| 10.5     | กระบอกสูบนิวแมติกส์แบบทำงานสองทาง                                                                    | SMC Corporation (2022)                                                                                                                           |

| 10.6     | ส่วนประกอบของกระบอกสูบนิวแมติกส์                                                                      | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.7     | หลักการทำงานของรีดสวิตช์เมื่อแม่เหล็กเคลื่อนผ่าน                                                            | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.8     | รีดสวิตช์สำหรับติดบนกระบอกสูบ                                                                          | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.9     | งาน Pick and Place ด้วยกระบอกสูบสองตัวและหัวดูดสุญญากาศ                                                | Konlatee Design Mechanical LP (2567)                                                                                                             |

| 10.10    | แผนภาพการเคลื่อนที่ของงาน Pick and Place (A+ B+ B− A− B+ B−)                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                                             |

| 10.11    | โครงสร้างโปรแกรมรีเลย์ขั้น: ส่วนเปลี่ยนขั้นและส่วนเอาต์พุตของงาน Pick and Place                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                                             |

| 10.L1    | การต่อวงจรใบงานที่ 10.1: สวิตช์ทางเลือก (X10–X12) รีดสวิตช์ b0 (X15) และโซลินอยด์วาล์ว S1–S3 (Y2–Y4)         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 2 (การควบคุมกระบอกสูบแบบ MANUAL ผ่าน PLC) |

| 10.L2    | โปรแกรมควบคุมแบบ MANUAL พร้อมอินเตอร์ล็อกตำแหน่ง CY2 บนสุด และสวิตช์ฉุกเฉิน                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 2 (การควบคุมกระบอกสูบแบบ MANUAL ผ่าน PLC) |

| 10.L3    | การต่อวงจรใบงานที่ 10.2: ปุ่ม START/STOP สวิตช์ฉุกเฉิน รีดสวิตช์ 4 ตัว และโซลินอยด์วาล์ว S1–S3 พร้อมหลอดแสดงสถานะ | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3 (การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC)   |

| 10.L4    | ผังลำดับขั้นของงาน Pick and Place แบบ AUTO                                                           | ผู้จัดทำ                                                                                                                                            |

| 10.L5    | โปรแกรมส่วนที่ 1: เงื่อนไขเริ่มทำงานและรีเลย์ขั้น M101–M104                                                 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3 (การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC)   |

| 10.L6    | โปรแกรมส่วนที่ 2: รีเลย์ขั้น M104–M108 และการจบรอบ                                                      | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3 (การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC)   |

| 10.L7    | โปรแกรมส่วนที่ 3: เอาต์พุตตามขั้นที่ทำงานอยู่                                                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) ชุดฝึกการเรียนรู้ควบคุมระบบนิวแมติกส์ในงานอุตสาหกรรม การทดลองที่ 3 (การควบคุมกระบอกสูบแบบ AUTO ผ่าน PLC)   |
