## ใบงานปฏิบัติที่ 6 เรื่อง การใช้เคาน์เตอร์ (Counter) นับจำนวนครั้งและการรีเซ็ตค่า ร่วมกับไทเมอร์ในงานนับชิ้นงาน

| รหัสวิชา: EN-023-012                                 | ชื่อวิชา: Programmable Logic Controller      |
|----------------------------------------------------|-------------------------------------------|
| หน่วยเรียนที่ 6 / สัปดาห์ที่ 9                             | เวลาปฏิบัติ: 2 ชั่วโมง (120 นาที)               |
| ชื่อกลุ่ม: ........................................... | วันที่ปฏิบัติ: ........../........../.......... |

### 1. จุดประสงค์การทดลอง/การปฏิบัติงาน

1\. เขียนโปรแกรมให้ LAMP G ติดค้างเมื่อกด PBG ครบ 10 ครั้ง และดับเมื่อกด PBY
ได้ตามโจทย์ของชุดฝึก

2\. อธิบายการนับของเคาน์เตอร์ที่นับเมื่อเงื่อนไขเปลี่ยนจาก OFF เป็น ON (ขอบขาขึ้น) ได้

3\. ใช้คำสั่ง RST ล้างค่าเคาน์เตอร์ และตรวจค่าปัจจุบันของ C0 ในหน้าต่าง Watch ได้

4\. ประยุกต์เคาน์เตอร์ร่วมกับไทเมอร์ให้หลอดเตือนกะพริบ 3 วินาทีเมื่อครบจำนวนได้

5\. วิเคราะห์ผลการนับเมื่อกดปุ่มค้างหรือกดเร็ว และเสนอวิธีป้องกันการนับผิดได้

### 2. รายการอุปกรณ์ (Bill of Materials - BOM)

| **ลำดับ** | **รายการ**                                                       | **จำนวน** | **หมายเหตุ**                     |
|----------|------------------------------------------------------------------|-----------|---------------------------------|
| 1        | ชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วย PLC Mitsubishi FX5UJ-24MT/ES | 1         | ตรวจเบรกเกอร์และไฟแสดงสถานะก่อนใช้ |
| 2        | ปุ่มกด PBG, PBY (NO)                                               | 2         | X3 = นับ, X4 = รีเซ็ต              |
| 3        | หลอดไฟ 24 VDC สีเขียว แดง                                          | 2         | Y1, Y4                          |
| 4        | สายต่อวงจรพร้อมหัวเสียบ และกล่องเครื่องมือ                               | ตามต้องการ | ตรวจสภาพสายก่อนใช้                |
| 5        | คอมพิวเตอร์ที่ติดตั้ง GX Works3 และสาย LAN                              | 1         | ใช้ GX Simulator3 ได้เมื่อไม่มีชุดฝึก   |

### 3. แผนผังและขั้นตอนการต่อวงจร (Circuit Schematic & Wiring)

ข้อควรระวังด้านความปลอดภัย: ปลดเบรกเกอร์หรือถอดปลั๊กชุดฝึกให้อยู่ในสถานะ OFF
ทุกครั้งก่อนต่อหรือถอดสายไฟ ต่ออินพุตแบบ Sink (ขั้ว S/S ต่อ +24 VDC สวิตช์อีกด้านต่อ 0
VDC) และเอาต์พุตทรานซิสเตอร์แบบ Sink (ขั้ว COM ต่อ 0 VDC โหลดต่อระหว่าง +24 VDC
กับขั้ว Y) ตรวจการต่อสายกับแผนภาพก่อนจ่ายไฟ และให้ผู้สอนตรวจทุกครั้ง
หากไม่มีชุดฝึกให้ทดสอบด้วย GX Simulator3 โดยบังคับค่าอุปกรณ์ X ด้วย Shift + Enter

![ภาพที่ 6.L1 การต่อวงจรใบงานที่ 6: ปุ่มนับ X3 ปุ่มรีเซ็ต X4 และหลอดไฟ Y1, Y4](/images/book/m23_0069.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11
(COUNTER))

ตารางที่ 6.L1 การกำหนดอินพุต/เอาต์พุต (I/O Assignment)

| **อุปกรณ์**      | **ที่อยู่** | **ชนิด**  | **หน้าที่**                  |
|----------------|---------|----------|---------------------------|
| SW PBG (COUNT) | X3      | อินพุต     | สัญญาณนับ (แทนเซนเซอร์ชิ้นงาน) |
| SW PBY (RESET) | X4      | อินพุต     | ล้างค่าการนับ                |
| LAMP G         | Y1      | เอาต์พุต   | ติดเมื่อนับครบ 10             |
| LAMP R         | Y4      | เอาต์พุต   | กะพริบเตือน 3 วินาทีเมื่อครบ    |
| C0             | C0      | เคาน์เตอร์ | K10                       |
| T0             | T0      | ไทเมอร์   | K30 = 3 วินาที              |

### 4. โปรแกรม Ladder และคำสั่ง (Program Listing)

![ภาพที่ 6.L2 โปรแกรมนับครบ 10 ครั้ง รีเซ็ตด้วย PBY และกะพริบเตือน 3 วินาที](/images/book/m23_0070.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 11
(COUNTER))

หลักการ: คำสั่ง OUT C0 K10 เพิ่มค่าปัจจุบันขึ้นหนึ่งทุกครั้งที่เงื่อนไขเปลี่ยนจาก OFF เป็น ON
ดังนั้นการกดค้างจะนับเพียงครั้งเดียว เมื่อค่าครบ 10 หน้าสัมผัส C0 เป็น ON ค้าง
และค่าไม่เพิ่มเกินค่าตั้ง LAMP G จึงติดค้างจนกว่าจะสั่ง RST C0 ด้วย PBY ส่วน T0 เริ่มนับเมื่อ
C0 = ON และ LAMP R กะพริบตาม SM412 เฉพาะช่วง 3 วินาทีแรก
ในงานจริงสัญญาณนับมักมาจากเซนเซอร์ตรวจจับชิ้นงานบนสายพาน

### 5. ขั้นตอนการตั้งค่าและทดสอบด้วย GX Works3 / GX Simulator3

1\. ปลดเบรกเกอร์ ต่อวงจรตามภาพที่ 6.L1 ให้ผู้สอนตรวจ

2\. เขียนโปรแกรมตามภาพที่ 6.L2 Convert จำลอง ลงทะเบียน X3, C0 (ค่าปัจจุบัน), T0,
Y1, Y4 ใน Watch window

3\. เขียนลง PLC ทดสอบตามลำดับในตารางที่ 6.L2 นับจำนวนครั้งที่กดอย่างระมัดระวัง

4\. ทดลองกด PBG ค้างไว้นาน 5 วินาที สังเกตว่าค่า C0 เพิ่มขึ้นเท่าใด

5\. ทดลองกด PBY ค้างไว้แล้วกด PBG สังเกตผลและอภิปรายในกลุ่ม

### 6. ตารางบันทึกผลการทดลอง

ตารางที่ 6.L2 ผลการทดสอบเคาน์เตอร์ (บันทึกค่า C0 / Y1 / Y4)

| **ลำดับ** | **เหตุการณ์ (ทำต่อเนื่อง)**      | **คาดการณ์** | **ผลที่ได้** |
|----------|-----------------------------|-------------|-----------|
| 1        | RUN แล้วกด PBG 5 ครั้ง         |             |           |
| 2        | กด PBG ค้างไว้ 5 วินาที แล้วปล่อย |             |           |
| 3        | กด PBG อีก 4 ครั้ง             |             |           |
| 4        | หลังครบ 10 ครั้ง รอ 1 วินาที     |             |           |
| 5        | รอจนครบ 5 วินาทีหลังนับครบ      |             |           |
| 6        | กด PBG เพิ่มอีก 2 ครั้ง          |             |           |
| 7        | กด PBY แล้วปล่อย              |             |           |

### 7. สรุปและวิเคราะห์ผลการทดลอง

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### คำถามท้ายการทดลอง/การปฏิบัติ

1\. เหตุใดการกด PBG ค้างไว้จึงนับเพิ่มเพียง 1 ครั้ง

2\. หลังนับครบ 10 ถ้ากด PBG ต่อ ค่าปัจจุบันของ C0 เปลี่ยนแปลงหรือไม่

3\. ถ้าใช้เซนเซอร์ที่สัญญาณสั่นขณะชิ้นงานผ่าน (Bounce) จะเกิดปัญหาอย่างไร
และแก้ไขในโปรแกรมได้อย่างไร

4\. เขียนโปรแกรมให้สายพาน (Y6) หยุดเมื่อนับชิ้นงานครบ 24 ชิ้น และรีเซ็ตอัตโนมัติเมื่อกด
START ใหม่

5\. เคาน์เตอร์ในหน่วยความจำของ PLC เมื่อไฟฟ้าดับค่าจะหายหรือไม่
และถ้าต้องการเก็บค่าควรทำอย่างไร

### 8. แบบประเมินทักษะการปฏิบัติงาน (Scoring Rubric - ทักษะพิสัย)

คะแนนเต็ม 20 คะแนน (5 หัวข้อ × 4 คะแนน)

| **หัวข้อการประเมิน**                        | **4 (ดีมาก)**                                | **3 (ดี)**                         | **2 (พอใช้)**               | **1 (ปรับปรุง)**             | **คะแนน** |
|------------------------------------------|---------------------------------------------|-----------------------------------|----------------------------|----------------------------|-----------|
| 1\. การเตรียมเครื่องมือ/อุปกรณ์                | เตรียมครบถ้วน ตรวจสภาพก่อนใช้งานเอง             | เตรียมครบ ตรวจสภาพบางรายการ        | เตรียมไม่ครบ ต้องเตือน 1–2 ครั้ง | เตรียมไม่ครบ ต้องให้ช่วยหลายครั้ง |           |
| 2\. ลำดับขั้นตอนการปฏิบัติ                     | ถูกต้องตามลำดับทุกขั้นตอนโดยไม่ต้องแนะนำ            | ถูกต้อง มีข้ามขั้นเล็กน้อยแก้ไขเอง         | สลับลำดับ/ข้ามขั้น ต้องแนะนำ     | ไม่เป็นลำดับ ต้องช่วยเหลือตลอด   |           |
| 3\. ความแม่นยำของการต่อวงจร/ทดสอบและบันทึกผล | วงจรถูกต้อง โปรแกรมทำงานตามคาด บันทึกครบถูกต้อง   | ทำงานถูกต้อง บันทึกผิดพลาดเล็กน้อย       | ต้องแก้ไขหลายครั้ง บันทึกไม่ครบ   | ทำงานไม่ถูกต้อง บันทึกไม่ครบ     |           |
| 4\. การวิเคราะห์และสรุปผล                   | วิเคราะห์สอดคล้องกับทฤษฎี สรุปถูกต้องครบถ้วน         | วิเคราะห์ถูกต้อง สรุปไม่ครบบางประเด็น    | วิเคราะห์ผิดบางส่วน สรุปคลุมเครือ | ไม่วิเคราะห์/สรุปไม่สอดคล้องกับผล |           |
| 5\. ความสะอาดและความปลอดภัย               | ปฏิบัติตามข้อกำหนดความปลอดภัยครบ เก็บอุปกรณ์เรียบร้อย | ปฏิบัติถูกต้อง เก็บอุปกรณ์ไม่เรียบร้อยเล็กน้อย | ถูกเตือนด้านความปลอดภัย 1 ครั้ง  | ละเลยความปลอดภัยหลายครั้ง     |           |

รวมคะแนน ........../20 เกณฑ์ผ่าน: ไม่ต่ำกว่าร้อยละ 60 (12 คะแนน) ผู้ประเมิน
............................ วันที่ ............

> เฉลยสำหรับผู้สอน: ตาราง 6.L2 (C0 / Y1 / Y4) ขั้น 1: 5/0/0 · ขั้น 2: 6/0/0 ·
> ขั้น 3: 10/1/กะพริบ · ขั้น 4: 10/1/กะพริบ · ขั้น 5: 10/1/0 · ขั้น 6: 10/1/0 · ขั้น
> 7: 0/0/0. เฉลยคำถาม: (1) เคาน์เตอร์นับที่ขอบขาขึ้นของเงื่อนไขเท่านั้น (2) ไม่เปลี่ยน
> ค่าคงอยู่ที่ 10 (3) นับเกินจริง แก้โดยหน่วงสัญญาณด้วยไทเมอร์สั้น ๆ หรือตั้งค่า Input
> response time ของอินพุต (4) เช่น LD X3 OR Y6 ANI C0 ANI X4 OUT Y6 / LD X7
> OUT C0 K24 / LD X3 RST C0 (เมื่อกด START ใหม่ล้างค่า) (5) C
> ทั่วไปค่าจะหายเมื่อไฟดับ ถ้าต้องการเก็บต้องกำหนดช่วงอุปกรณ์แบบ Latch
> ในพารามิเตอร์หรือใช้เคาน์เตอร์แบบคงค่า


### ใบมอบงานหน่วยเรียนที่ 6

### จุดประสงค์เชิงพฤติกรรม

\- ออกแบบโปรแกรมนับชิ้นงานและบรรจุอัตโนมัติด้วยเคาน์เตอร์ ไทเมอร์ และรีจิสเตอร์ข้อมูลได้

\- ทดสอบโปรแกรมและรายงานผลผลิตด้วยค่าที่นับได้

### หัวข้อการปฏิบัติงาน

"เครื่องบรรจุลูกปืนลงกล่อง" — นับลูกปืน 50 ลูกต่อกล่อง ปรับจำนวนได้ด้วยค่าใน D10
เปลี่ยนกล่องอัตโนมัติ 3 วินาที และนับจำนวนกล่องต่อกะ

### สื่อการเรียน เครื่องมือ อุปกรณ์

\- ใบความรู้หน่วยที่ 6 และ GX Works3/GX Simulator3

\- ใบงานที่ 6 เป็นแนวทาง

### ลำดับขั้นการดำเนินงาน

1\. จัดทำตารางกำหนดอินพุต/เอาต์พุตและตารางอุปกรณ์ C, T, D ที่ใช้

2\. เขียนผังเวลาของการนับและเปลี่ยนกล่อง

3\. เขียนโปรแกรม Ladder ที่ใช้ D10 เป็นค่าตั้งของเคาน์เตอร์

4\. ทดสอบด้วย GX Simulator3 ที่ค่าตั้ง 5 และ 50 บันทึกผล

5\. จัดทำรายงานพร้อมภาพหน้าจอและการวิเคราะห์

### เกณฑ์การประเมินผลงาน/รายงาน (Scoring Rubric - พุทธิพิสัย) คะแนนรวม 16 คะแนน

| **หัวข้อการประเมิน**          | **4 (ดีมาก)**              | **3 (ดี)**             | **2 (พอใช้)**  | **1 (ปรับปรุง)** | **คะแนน** |
|----------------------------|---------------------------|-----------------------|---------------|----------------|-----------|
| 1\. ตารางอุปกรณ์และผังเวลา    | ถูกต้องครบถ้วน               | ถูกต้องเกือบครบ          | ผิดบางส่วน      | ไม่ถูกต้อง        |           |
| 2\. โปรแกรมนับและเปลี่ยนกล่อง  | ทำงานถูกต้องทุกรอบ ปรับค่าได้   | ทำงานถูกต้อง ปรับค่าไม่ได้  | ทำงานได้บางส่วน | ทำงานไม่ได้      |           |
| 3\. การทดสอบและวิเคราะห์ผล   | ครบถ้วน วิเคราะห์การนับผิดพลาด | ครบ วิเคราะห์บางส่วน     | ไม่ครบ         | ไม่มีการทดสอบ    |           |
| 4\. รูปแบบรายงานและการอ้างอิง | เป็นระเบียบ อ้างอิงครบถ้วน     | เป็นระเบียบ อ้างอิงบางส่วน | อ่านเข้าใจยาก   | ไม่มีการอ้างอิง    |           |

รวมคะแนน ........../16

เกณฑ์การผ่าน: คะแนนรวมไม่ต่ำกว่าร้อยละ 60 (10 คะแนน)

### แบบบันทึกผลการปฏิบัติงาน (หน่วยที่ 6)

| **รายการ**           | **บันทึกผล** |
|----------------------|------------|
| ตารางอุปกรณ์ C, T, D   |            |
| ผังเวลาที่ออกแบบ        |            |
| ผลการทดสอบที่ค่าตั้งต่าง ๆ |            |
| ปัญหาที่พบและการแก้ไข    |            |
| ข้อเสนอแนะการปรับปรุง   |            |

### แบบสรุปผลการอภิปรายหน่วยเรียนที่ 6

กลุ่มที่ ...... สมาชิก
................................................................................................

หัวข้ออภิปราย: "ถ้าเซนเซอร์นับชิ้นงานเสียระหว่างการผลิต โปรแกรมควรตรวจจับได้อย่างไร"

### 1. ข้อสรุปของกลุ่ม

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### 2. วิธีตรวจจับความผิดปกติของการนับที่กลุ่มเสนอ

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### 3. ข้อสงสัยหรือประเด็นที่ต้องการให้ผู้สอนอธิบายเพิ่มเติม

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### แบบประเมินผลหน่วยเรียนที่ 6

### ส่วนที่ 1 สรุปคะแนนรายบุคคล

| **รายการ**                   | **คะแนนเต็ม**     | **คะแนนที่ได้** |
|------------------------------|------------------|--------------|
| แบบทดสอบก่อนเรียน (ปรนัย 10 ข้อ) | 10               |              |
| แบบทดสอบหลังเรียน (ปรนัย 10 ข้อ) | 10               |              |
| แบบฝึกหัดท้ายหน่วย (พุทธิพิสัย)      | 100 (10 ข้อ × 10) |              |
| ใบงานภาคปฏิบัติที่ 6 (ทักษะพิสัย)    | 20               |              |
| ใบมอบงาน/รายงาน (พุทธิพิสัย)     | 16               |              |
| จิตพิสัย                        | 20               |              |

### ส่วนที่ 2 เกณฑ์ประเมินพุทธิพิสัย (Cognitive Domain)

ใช้เกณฑ์ Marking scheme (ข้อละ 10 คะแนนดิบ): การอ่านโจทย์ Given/Determine = 1,
การกำหนดสมมุติฐาน/เขียนระบบ = 2, การระบุหลักการหรือสมการวิเคราะห์ = 3,
กระบวนการแก้ปัญหา = 3, ผลเฉลย = 1 และ Rubric รายงานตามใบมอบงาน (16 คะแนน)

### ส่วนที่ 3 เกณฑ์ประเมินทักษะพิสัย (Psychomotor Domain)

ใช้แบบประเมินทักษะการปฏิบัติงานของใบงานที่ 6 (5 หัวข้อ × 4 ระดับ ใบงานละ 20 คะแนน:
4 = ดีมาก, 3 = ดี, 2 = พอใช้, 1 = ปรับปรุง)

### ส่วนที่ 4 เกณฑ์ประเมินจิตพิสัย (Affective Domain) คะแนนเต็ม 20 คะแนน

### ประเมินโดยผู้สอนตลอดหน่วยการเรียน

| **หัวข้อการประเมิน**               | **4 (ดีมาก)**                            | **3 (ดี)**              | **2 (พอใช้)**        | **1 (ปรับปรุง)**       | **คะแนน** |
|---------------------------------|-----------------------------------------|------------------------|---------------------|----------------------|-----------|
| 1\. ความตรงต่อเวลา               | เข้าเรียน/ส่งงานตรงเวลาทุกครั้ง               | สายหรือส่งช้า 1 ครั้ง       | สายหรือส่งช้า 2–3 ครั้ง  | สายหรือส่งช้าเกิน 3 ครั้ง  |           |
| 2\. ความรับผิดชอบ                 | รับผิดชอบงานครบถ้วนโดยไม่ต้องเตือน            | รับผิดชอบงาน ต้องเตือนบ้าง  | ต้องเตือนบ่อย งานไม่ครบ | ไม่รับผิดชอบงาน         |           |
| 3\. การทำงานร่วมกันเป็นทีม          | ร่วมมือ แบ่งหน้าที่ และช่วยเหลือเพื่อนอย่างสม่ำเสมอ | ร่วมมือดี ช่วยเหลือบางครั้ง   | ร่วมมือเมื่อถูกขอ        | ไม่ร่วมมือ/ขัดขวางงานกลุ่ม |           |
| 4\. จรรยาบรรณและความปลอดภัย      | ปฏิบัติตามกฎความปลอดภัยและจรรยาบรรณครบถ้วน   | ปฏิบัติถูกต้อง ถูกเตือน 1 ครั้ง | ถูกเตือนหลายครั้ง       | ฝ่าฝืนกฎความปลอดภัย     |           |
| 5\. ความซื่อสัตย์และเจตคติต่อการเรียนรู้ | ซื่อสัตย์ กระตือรือร้นซักถามและแสวงหาความรู้      | ซื่อสัตย์ มีส่วนร่วมตามสมควร  | ซื่อสัตย์ แต่เฉยเมย      | คัดลอกงาน/ไม่ซื่อสัตย์     |           |

รวมคะแนน ........../20
