## จุดประสงค์การสอน

- **3.1 อธิบายภาษาโปรแกรม PLC ทั้ง 5 ภาษาตามมาตรฐาน IEC 61131-3 และองค์ประกอบของภาษา Ladder ได้**
- **3.2 แปลงเงื่อนไขการทำงานเป็นสมการตรรกะ ตารางความจริง และโปรแกรม Ladder ได้**
- **3.3 เขียนโปรแกรมด้วยคำสั่งพื้นฐาน LD, LDI, AND, ANI, OR, ORI, ANB, ORB และ OUT ได้**
- **3.4 ออกแบบวงจรอินเตอร์ล็อกและวงจรคงสถานะสำหรับควบคุมเครื่องจักรได้**

**จุดประสงค์เชิงพฤติกรรม** เมื่อเรียนจบหน่วยนี้แล้ว ผู้เรียนสามารถ

1. เปรียบเทียบลักษณะและงานที่เหมาะสมของภาษาโปรแกรม PLC ทั้ง 5 ภาษาได้ (CLO1)
2. เขียนตารางความจริงและสมการบูลีนจากโจทย์เงื่อนไขการทำงานได้ (CLO2)
3. แปลงสมการบูลีนเป็นโปรแกรม Ladder และรายการคำสั่ง (Instruction list) ได้ถูกต้อง (CLO2)
4. ใช้คำสั่ง ANB และ ORB เขียนโปรแกรมที่มีบล็อกอนุกรม–ขนานซับซ้อนได้ (CLO2)
5. ออกแบบวงจร Input Interlock และ Output Interlock และอธิบายความแตกต่างได้ (CLO2)
6. เขียนโปรแกรมวงจรคงสถานะแบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า และทดสอบกับชุดฝึกได้ (CLO3)
7. ตรวจหาและแก้ไขข้อผิดพลาดของโปรแกรม เช่น Double coil ได้ (CLO2)

## 3.1 ภาษาโปรแกรมของพีแอลซีตามมาตรฐาน IEC 61131-3

มาตรฐาน IEC 61131-3 ซึ่งประกาศครั้งแรกในปี ค.ศ. 1993 และปรับปรุงล่าสุดในปี ค.ศ.
2013 กำหนดภาษาโปรแกรม PLC ไว้ 5 ภาษา แบ่งเป็นภาษาแบบกราฟิก 3 ภาษา ได้แก่
Ladder Diagram, Function Block Diagram และ Sequential Function Chart
และภาษาแบบข้อความ 2 ภาษา ได้แก่ Structured Text และ Instruction List
มาตรฐานนี้ช่วยให้ผู้ใช้เรียนรู้หลักการเดียวแล้วใช้กับ PLC หลายยี่ห้อได้ GX Works3
รองรับหลายภาษาในโปรเจกต์เดียว ในรายวิชานี้ใช้ Ladder Diagram
เป็นหลักเพราะอ่านง่ายและตรวจสอบสถานะได้สะดวกขณะมอนิเตอร์ (International
Electrotechnical Commission, 2013)

ตารางที่ 3.2 ภาษาโปรแกรม PLC ตามมาตรฐาน IEC 61131-3

| **ภาษา** | **ชื่อเต็ม**                 | **ลักษณะ**                               | **งานที่เหมาะ**                    |
|----------|---------------------------|-----------------------------------------|----------------------------------|
| LD       | Ladder Diagram            | หน้าสัมผัสและคอยล์ระหว่างรางไฟ คล้ายวงจรรีเลย์  | ตรรกะ ON/OFF การควบคุมเครื่องจักร    |
| FBD      | Function Block Diagram    | ต่อบล็อกฟังก์ชันด้วยเส้นสัญญาณ                  | การควบคุมกระบวนการ แอนะล็อก        |
| ST       | Structured Text           | ภาษาข้อความระดับสูงคล้าย Pascal             | การคำนวณ อัลกอริทึม การจัดการข้อมูล    |
| IL       | Instruction List          | คำสั่งทีละบรรทัดคล้ายแอสเซมบลี                | โปรแกรมขนาดเล็ก (เลิกใช้ในฉบับ 2013) |
| SFC      | Sequential Function Chart | ขั้น (Step) และเงื่อนไขเปลี่ยนขั้น (Transition) | งานลำดับขั้น เครื่องจักรหลายขั้นตอน      |

![ภาพที่ 3.1 ตัวอย่างโปรแกรมภาษา Ladder Diagram](/images/book/m23_0030.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

![ภาพที่ 3.2 ตัวอย่างโปรแกรมภาษา Function Block Diagram](/images/book/m23_0031.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

![ภาพที่ 3.3 ตัวอย่างโปรแกรมภาษา Structured Text](/images/book/m23_0032.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

![ภาพที่ 3.4 ตัวอย่างโปรแกรมภาษา Sequential Function Chart](/images/book/m23_0033.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

## 3.2 โครงสร้างและสัญลักษณ์ของภาษาแลดเดอร์

### 3.2.1 องค์ประกอบของแผนภาพ Ladder

แผนภาพ Ladder มีลักษณะคล้ายบันไดลิง ประกอบด้วยรางไฟด้านซ้าย (Left power rail)
และรางไฟด้านขวา (Right power rail) ระหว่างรางมีแถวคำสั่ง (Rung) หลายแถว
แต่ละแถวมีส่วนเงื่อนไขอยู่ด้านซ้าย ได้แก่ หน้าสัมผัสปกติเปิด (Normally Open: NO)
และหน้าสัมผัสปกติปิด (Normally Closed: NC) และมีส่วนผลลัพธ์อยู่ด้านขวาสุด เช่น คอยล์
(Coil) หรือกล่องคำสั่ง (Function box) หน้าสัมผัสแต่ละตัวอ้างถึงบิตของอุปกรณ์ เช่น X3
หรือ M0 เมื่อมี "เส้นทางกระแสทางตรรกะ" ต่อเนื่องจากรางซ้ายถึงคอยล์ คอยล์จะเป็น ON
ทั้งนี้เป็นการไหลของตรรกะในโปรแกรม ไม่ใช่กระแสไฟฟ้าจริง

![ภาพที่ 3.5 สัญลักษณ์หน้าสัมผัส NO, NC และคอยล์ใน GX Works3](/images/book/m23_0034.png)

(ที่มา: Konlatee Design Mechanical LP (2567))

ตารางที่ 3.3 สัญลักษณ์พื้นฐานของภาษา Ladder ใน GX Works3

| **สัญลักษณ์**                | **คำสั่ง**        | **การทำงาน**                         |
|---------------------------|-----------------|--------------------------------------|
| หน้าสัมผัสปกติเปิด (NO)        | LD / AND / OR   | ส่งผ่านเมื่อบิตเป็น ON                     |
| หน้าสัมผัสปกติปิด (NC) มีขีดเฉียง | LDI / ANI / ORI | ส่งผ่านเมื่อบิตเป็น OFF                    |
| คอยล์ (Coil) วงกลม         | OUT             | บิตเป็น ON เมื่อเงื่อนไขเป็นจริง             |
| กล่องคำสั่ง SET              | SET             | ตั้งบิตเป็น ON ค้างไว้                     |
| กล่องคำสั่ง RST              | RST             | ล้างบิตเป็น OFF หรือล้างค่าไทเมอร์/เคาน์เตอร์ |
| กล่องคำสั่ง END              | END             | สิ้นสุดการสแกนรอบหนึ่ง                    |

### 3.2.2 กฎการเขียนแผนภาพ Ladder

การเขียน Ladder มีกฎสำคัญดังนี้ (1) คอยล์ต้องอยู่ด้านขวาสุดของแถวเสมอ
และห้ามมีหน้าสัมผัสอยู่หลังคอยล์ (2) คอยล์ของอุปกรณ์เดียวกันควรมีเพียงแถวเดียว (หลีกเลี่ยง
Double coil) (3) หน้าสัมผัสของอุปกรณ์เดียวกันใช้ได้ไม่จำกัดจำนวนครั้ง (4)
ประมวลผลจากบนลงล่างและซ้ายไปขวา (5) ควรใส่คำอธิบายอุปกรณ์ (Device comment)
ทุกตัว และ (6) จบโปรแกรมด้วยคำสั่ง END ซึ่ง GX Works3 ใส่ให้อัตโนมัติ

## 3.3 ตรรกะพื้นฐานและการแปลงเป็นโปรแกรมแลดเดอร์

### 3.3.1 ตรรกะพื้นฐานและตารางความจริง

การควบคุมแบบ ON/OFF อาศัยพีชคณิตบูลีน (Boolean algebra) ซึ่งมีตัวดำเนินการพื้นฐาน 3
ตัว ได้แก่ AND (เขียนด้วยเครื่องหมาย ·) OR (เขียนด้วยเครื่องหมาย +) และ NOT
(เขียนด้วยขีดบน) เมื่อนำมาเขียนเป็น Ladder หน้าสัมผัสอนุกรมแทน AND หน้าสัมผัสขนานแทน
OR และหน้าสัมผัส NC แทน NOT ตรรกะอื่น เช่น NAND, NOR และ XOR
สร้างได้จากการรวมตรรกะพื้นฐาน

![ภาพที่ 3.6 ตรรกะพื้นฐาน AND, OR, NOT และ XOR ในรูปแบบ Ladder](/images/book/m23_0035.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015))

ตารางที่ 3.4 ตารางความจริงของตรรกะพื้นฐาน 2 อินพุต

| **A** | **B** | **AND (A·B)** | **OR (A+B)** | **NAND** | **NOR** | **XOR** |
|-------|-------|---------------|--------------|----------|---------|---------|
| 0     | 0     | 0             | 0            | 1        | 1       | 0       |
| 0     | 1     | 0             | 1            | 1        | 0       | 1       |
| 1     | 0     | 0             | 1            | 1        | 0       | 1       |
| 1     | 1     | 1             | 1            | 0        | 0       | 0       |

### 3.3.2 ขั้นตอนการแปลงโจทย์เป็นโปรแกรม

การแปลงเงื่อนไขการทำงานของเครื่องจักรเป็นโปรแกรมทำตามขั้นตอน (1)
จัดทำตารางกำหนดอินพุต/เอาต์พุต (2) เขียนตารางความจริงทุกกรณีของอินพุต (3)
เขียนสมการบูลีนแบบผลบวกของผลคูณ (Sum of products) จากแถวที่เอาต์พุตเป็น 1 (4)
ลดรูปสมการด้วยทฤษฎีบทบูลีนหรือแผนที่คาร์โนห์ และ (5) เขียนเป็น Ladder ตัวอย่าง
เครื่องอัดชิ้นงานมีปุ่มสองมือ (Two-hand control) X3 และ X4 และประตูนิรภัยปิด X5
เครื่องอัด Y6 ทำงานเมื่อกดปุ่มทั้งสองและประตูปิด สมการคือ Y6 = X3·X4·X5
เขียนเป็นหน้าสัมผัส 3 ตัวอนุกรมกัน

### 3.3.3 ทฤษฎีบทบูลีนที่ใช้บ่อย

ทฤษฎีบทบูลีนช่วยลดจำนวนหน้าสัมผัสในโปรแกรม ทฤษฎีบทที่ใช้บ่อย ได้แก่ A + A·B = A,
A·(A + B) = A, A + A̅·B = A + B และทฤษฎีบทของเดอมอร์แกน (A·B)̅ = A̅ + B̅ และ
(A + B)̅ = A̅·B̅ ตัวอย่าง สมการ Y = A·B + A·B̅ ลดรูปเป็น Y = A·(B + B̅) = A
จึงใช้หน้าสัมผัสเพียงตัวเดียว

ตารางที่ 3.5 ทฤษฎีบทบูลีนและการประยุกต์

| **ทฤษฎีบท** | **สมการ**       | **ผลต่อโปรแกรม Ladder**          |
|------------|-----------------|---------------------------------|
| การดูดกลืน   | A + A·B = A     | ตัดกิ่งขนานที่ซ้ำซ้อน                  |
| การดูดกลืน   | A·(A + B) = A   | ตัดหน้าสัมผัสอนุกรมที่ซ้ำซ้อน            |
| การลดรูป    | A + A̅·B = A + B | ไม่ต้องใช้ A̅ ในกิ่งขนาน              |
| เดอมอร์แกน  | (A·B)̅ = A̅ + B̅   | อนุกรมของ NO กลับด้าน = ขนานของ NC |
| เดอมอร์แกน  | (A + B)̅ = A̅·B̅   | ขนานของ NO กลับด้าน = อนุกรมของ NC |

## 3.4 คำสั่งพื้นฐานของพีแอลซี Mitsubishi

### 3.4.1 คำสั่งหน้าสัมผัสและคอยล์

PLC Mitsubishi มีคำสั่งพื้นฐานที่ใช้เขียนโปรแกรมแบบรายการคำสั่ง ซึ่ง GX Works3
แปลงจาก Ladder ให้อัตโนมัติ
การเข้าใจรายการคำสั่งช่วยให้ผู้เรียนเข้าใจลำดับการประมวลผลและอ่านโปรแกรมจากคู่มือได้

ตารางที่ 3.6 คำสั่งพื้นฐานของ PLC Mitsubishi FX5

| **คำสั่ง** | **ความหมาย**        | **ตัวอย่าง** |
|----------|---------------------|------------|
| LD       | เริ่มแถวด้วยหน้าสัมผัส NO | LD X3      |
| LDI      | เริ่มแถวด้วยหน้าสัมผัส NC | LDI X0     |
| AND      | ต่ออนุกรมหน้าสัมผัส NO   | AND X5     |
| ANI      | ต่ออนุกรมหน้าสัมผัส NC   | ANI X4     |
| OR       | ต่อขนานหน้าสัมผัส NO    | OR Y1      |
| ORI      | ต่อขนานหน้าสัมผัส NC    | ORI M0     |
| ANB      | ต่ออนุกรมบล็อกวงจร     | ANB        |
| ORB      | ต่อขนานบล็อกวงจร      | ORB        |
| OUT      | สั่งคอยล์              | OUT Y1     |
| END      | จบโปรแกรม           | END        |

### 3.4.2 คำสั่ง ANB และ ORB

เมื่อแถวคำสั่งมีบล็อกที่ประกอบด้วยหน้าสัมผัสหลายตัวมาต่ออนุกรมหรือขนานกัน ต้องใช้คำสั่งบล็อก
ORB (OR Block) ใช้ต่อขนานบล็อกอนุกรมสองบล็อก และ ANB (AND Block)
ใช้ต่ออนุกรมบล็อกขนานสองบล็อก ตัวอย่าง สมการ Y1 = X3·X4 + X5·X6 เขียนเป็น LD X3,
AND X4, LD X5, AND X6, ORB, OUT Y1 และสมการ Y3 = (X3 + X4)·(X5 + X6)
เขียนเป็น LD X3, OR X4, LD X5, OR X6, ANB, OUT Y3

![ภาพที่ 3.7 ตัวอย่างโปรแกรมที่ใช้คำสั่ง ORB และ ANB พร้อมรายการคำสั่ง](/images/book/m23_0036.png)

(ที่มา: ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023))

### 3.4.3 ลำดับการประมวลผลและ Double coil

PLC ประมวลผลแถวคำสั่งจากบนลงล่าง
ค่าของคอยล์ที่เขียนในแถวบนถูกใช้โดยหน้าสัมผัสในแถวล่างได้ทันทีในรอบสแกนเดียวกัน
แต่หน้าสัมผัสในแถวบนจะเห็นค่าที่แถวล่างเขียนในรอบสแกนถัดไป
หากเขียนคอยล์ของอุปกรณ์เดียวกันมากกว่าหนึ่งแถว (Double coil)
ผลของแถวสุดท้ายจะกำหนดสถานะที่ส่งออก ทำให้แถวแรกดูเหมือนไม่ทำงาน GX Works3
มีฟังก์ชันตรวจ Double coil (Check program) ผู้เรียนควรตรวจทุกครั้งก่อนเขียนลง PLC
วิธีแก้คือรวมเงื่อนไขทั้งหมดไว้ในแถวเดียวด้วยการต่อขนาน หรือใช้รีเลย์ภายในเป็นตัวกลาง

## 3.5 วงจรอินเตอร์ล็อก

### 3.5.1 หลักการของอินเตอร์ล็อก

วงจรอินเตอร์ล็อก (Interlock)
คือการนำสถานะของอุปกรณ์หนึ่งมาเป็นเงื่อนไขห้ามอีกอุปกรณ์หนึ่งทำงาน
ใช้ป้องกันอุปกรณ์สองตัวทำงานขัดแย้งกัน เช่น มอเตอร์หมุนเดินหน้าและถอยหลังพร้อมกัน
ซึ่งทำให้เกิดการลัดวงจร หรือกระบอกสูบยืดและหดพร้อมกัน
ในงานวิศวกรรมเครื่องกลยังใช้อินเตอร์ล็อกตำแหน่ง เช่น ห้ามเลื่อนแกน X ขณะหัวจับลงอยู่

### 3.5.2 Input Interlock และ Output Interlock

Input Interlock นำหน้าสัมผัส NC ของปุ่มอีกตัวมาต่ออนุกรม สมการคือ Y1 = X3·X̅4 และ
Y3 = X4·X̅3 เมื่อกดปุ่มทั้งสองพร้อมกันเอาต์พุตทั้งสองจะดับ ส่วน Output Interlock
นำหน้าสัมผัส NC ของเอาต์พุตอีกตัวมาต่ออนุกรม สมการคือ Y1 = X3·Y̅3 และ Y3 = X4·Y̅1
เอาต์พุตที่ทำงานก่อนจะล็อกอีกตัวไว้ แม้กดปุ่มอีกตัวก็ไม่มีผล งานจริงนิยมใช้ทั้งสองแบบร่วมกัน
และต้องมีอินเตอร์ล็อกทางไฟฟ้าที่หน้าสัมผัสคอนแทคเตอร์ด้วย เพราะหากเอาต์พุตของ PLC
หรือคอนแทคเตอร์ค้าง โปรแกรมไม่สามารถป้องกันได้

![ภาพที่ 3.8 โปรแกรม Input Interlock และ Output Interlock](/images/book/m23_0037.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567))

ตารางที่ 3.7 เปรียบเทียบ Input Interlock กับ Output Interlock

| **ประเด็น**               | **Input Interlock**         | **Output Interlock**     |
|--------------------------|-----------------------------|--------------------------|
| หน้าสัมผัสที่ใช้ล็อก            | NC ของปุ่มอีกตัว                | NC ของเอาต์พุตอีกตัว         |
| กดปุ่มทั้งสองพร้อมกัน          | เอาต์พุตทั้งสองดับ               | เอาต์พุตที่ทำงานก่อนยังทำงาน   |
| ป้องกันการสั่งกลับทางขณะทำงาน | ไม่ได้ ถ้าปล่อยปุ่มแรกแล้วกดปุ่มที่สอง | ได้ จนกว่าเอาต์พุตแรกจะดับ    |
| ตัวอย่างงาน                | ปุ่มเลือกทิศทางที่ห้ามกดพร้อมกัน     | มอเตอร์กลับทางหมุน กระบอกสูบ |

## 3.6 วงจรคงสถานะ

### 3.6.1 หลักการของวงจรคงสถานะ

วงจรคงสถานะ (Self-holding หรือ Latching circuit)
ทำให้เอาต์พุตทำงานต่อเนื่องหลังปล่อยปุ่มกด โดยนำหน้าสัมผัสของเอาต์พุตเองมาต่อขนานกับปุ่ม
START และต่ออนุกรมกับหน้าสัมผัสของปุ่ม STOP
เป็นวงจรพื้นฐานของการควบคุมมอเตอร์และเครื่องจักรแทบทุกชนิด
เพราะผู้ปฏิบัติงานกดปุ่มเพียงครั้งเดียวแล้วเครื่องจักรทำงานต่อไป

![ภาพที่ 3.9 วงจรคงสถานะแบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า](/images/book/m23_0038.png)

(ที่มา: ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567))

### 3.6.2 แบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า

วงจรแบบหยุดมีความสำคัญกว่า (Stop priority) มีสมการ Y1 = (X3 + Y1)·X̅4
เมื่อกดปุ่มทั้งสองพร้อมกันเอาต์พุตจะดับ เหมาะกับเครื่องจักรทั่วไปเพราะปลอดภัย
ส่วนวงจรแบบเริ่มมีความสำคัญกว่า (Start priority) มีสมการ Y1 = X3 + Y1·X̅4
เมื่อกดพร้อมกันเอาต์พุตจะทำงาน เหมาะกับงานที่ต้องรักษาการทำงานไว้ เช่น
ปั๊มน้ำดับเพลิงหรือพัดลมระบายควันฉุกเฉิน วงจรคงสถานะที่ใช้คอยล์ OUT
ยังมีข้อดีด้านความปลอดภัยคือ เมื่อไฟฟ้าดับแล้วกลับมา เอาต์พุตจะไม่ทำงานเอง ต้องกด START
ใหม่

ตารางที่ 3.8 ผลการทำงานของวงจรคงสถานะทั้งสองแบบ

| **START (X3)** | **STOP (X4)** | **Y1 เดิม** | **Stop priority** | **Start priority** |
|----------------|---------------|------------|-------------------|--------------------|
| 0              | 0             | 0          | 0                 | 0                  |
| 0              | 0             | 1          | 1                 | 1                  |
| 1              | 0             | X          | 1                 | 1                  |
| 0              | 1             | X          | 0                 | 0                  |
| 1              | 1             | X          | 0                 | 1                  |

### 3.6.3 การต่อปุ่ม STOP แบบ Fail-safe

ในงานจริง ปุ่ม STOP และสวิตช์หยุดฉุกเฉินต้องต่อเป็นหน้าสัมผัส NC เข้า PLC เมื่อไม่มีการกด
บิตอินพุตเป็น ON และในโปรแกรมใช้หน้าสัมผัส NO ของบิตนั้นอนุกรมในวงจร
หากสายไฟขาดหรือขั้วต่อหลุด อินพุตจะเป็น OFF เครื่องจักรจะหยุดเองซึ่งปลอดภัยกว่า หากต่อปุ่ม
STOP เป็นหน้าสัมผัส NO แล้วสายขาด การกด STOP จะไม่มีผลและเครื่องจักรจะหยุดไม่ได้
หลักการนี้เรียกว่า Fail-safe
ซึ่งเป็นข้อกำหนดพื้นฐานของมาตรฐานความปลอดภัยไฟฟ้าของเครื่องจักร (IEC 60204-1)

### สรุปท้ายใบความรู้

\- IEC 61131-3 มี 5 ภาษา: LD, FBD, ST, IL, SFC รายวิชานี้ใช้ LD เป็นหลัก

\- Ladder: อนุกรม = AND ขนาน = OR หน้าสัมผัส NC = NOT คอยล์อยู่ขวาสุด หลีกเลี่ยง
Double coil

\- คำสั่งพื้นฐาน: LD, LDI, AND, ANI, OR, ORI, ANB, ORB, OUT, END

\- Input Interlock ใช้ NC ของปุ่มอีกตัว · Output Interlock ใช้ NC
ของเอาต์พุตอีกตัว

\- Self-holding: Y = (START + Y)·S̅T̅O̅P̅ (หยุดมีความสำคัญกว่า) ปุ่ม STOP ต่อแบบ NC
(Fail-safe)

## บทสรุป

มาตรฐาน IEC 61131-3 กำหนดภาษาโปรแกรม PLC 5 ภาษา ได้แก่ Ladder Diagram
(LD), Function Block Diagram (FBD), Structured Text (ST), Instruction
List (IL) และ Sequential Function Chart (SFC) ภาษา Ladder
เป็นที่นิยมที่สุดเพราะมีรูปแบบคล้ายวงจรรีเลย์ ประกอบด้วยรางไฟซ้ายขวา หน้าสัมผัส NO/NC
เป็นเงื่อนไข และคอยล์เป็นผลลัพธ์ การต่อหน้าสัมผัสแบบอนุกรมให้ผลเป็นตรรกะ AND
แบบขนานให้ผลเป็นตรรกะ OR คำสั่งพื้นฐานของ PLC Mitsubishi ได้แก่ LD, LDI, AND,
ANI, OR, ORI, ANB, ORB, OUT และ END
ผู้เรียนต้องแปลงเงื่อนไขการทำงานของเครื่องจักรเป็นสมการตรรกะ เขียนเป็น Ladder
ออกแบบวงจรอินเตอร์ล็อกเพื่อป้องกันอุปกรณ์ทำงานขัดแย้งกัน และวงจรคงสถานะ
(Self-holding) สำหรับควบคุมการเริ่มและหยุดเครื่องจักรอย่างปลอดภัย

## แบบฝึกหัดท้ายหน่วยเรียน

คำชี้แจง: ให้นักศึกษาตอบคำถามต่อไปนี้ให้ถูกต้อง (10 ข้อ)

**1. จงเปรียบเทียบภาษาโปรแกรม PLC ตามมาตรฐาน IEC 61131-3 ทั้ง 5 ภาษา พร้อมบอกงานที่เหมาะสม**

<details><summary>เฉลย</summary>

LD: แผนภาพรีเลย์ งานตรรกะ ON/OFF

FBD: บล็อกฟังก์ชัน งานกระบวนการ

ST: ข้อความระดับสูง งานคำนวณ

IL: คำสั่งทีละบรรทัด โปรแกรมเล็ก

SFC: ขั้นและเงื่อนไข งานลำดับขั้น

</details>

**2. เครื่องอัดชิ้นงานต้องทำงาน (Y6) เมื่อกดปุ่มสองมือ X3 และ X4 พร้อมกัน และประตูนิรภัยปิด (X5 = 1) จงเขียนตารางความจริง สมการ และ Ladder**

<details><summary>เฉลย</summary>

ตารางความจริง 8 กรณี Y6 = 1 เฉพาะ X3 = X4 = X5 = 1

สมการ Y6 = X3·X4·X5

Ladder: LD X3, AND X4, AND X5, OUT Y6

</details>

**3. จงลดรูปสมการ Y = A·B + A·B̅ + A̅·B แล้วเขียนเป็น Ladder**

<details><summary>เฉลย</summary>

Y = A·(B + B̅) + A̅·B = A + A̅·B = A + B

Ladder: LD A, OR B, OUT Y

</details>

**4. หลอดเตือน Y4 ต้องติดเมื่อประตูเปิด (X5 = 0) หรือเมื่อแรงดันลมต่ำ (X6 = 1) ขณะเครื่องทำงาน (Y1 = 1) จงเขียนสมการและรายการคำสั่ง**

<details><summary>เฉลย</summary>

Y4 = (X̅5 + X6)·Y1

LDI X5, OR X6, AND Y1, OUT Y4

</details>

**5. จงเขียนรายการคำสั่งของสมการ Y1 = X3·X4 + X5·X6**

<details><summary>เฉลย</summary>

LD X3

AND X4

LD X5

AND X6

ORB

OUT Y1

</details>

**6. จงเขียนรายการคำสั่งของสมการ Y3 = (X3 + X4)·(X5 + X̅6)**

<details><summary>เฉลย</summary>

LD X3

OR X4

LD X5

ORI X6

ANB

OUT Y3

</details>

**7. จงอธิบายความหมายของ Double coil พร้อมยกตัวอย่างและวิธีแก้ไข**

<details><summary>เฉลย</summary>

Double coil คือคอยล์ของอุปกรณ์เดียวกันอยู่หลายแถว แถวสุดท้ายกำหนดสถานะ

ตัวอย่าง LD X3 OUT Y1 และ LD X4 OUT Y1 กด X3 อย่างเดียว Y1 ไม่ติด

แก้: รวมเป็น LD X3 OR X4 OUT Y1

</details>

**8. จงเปรียบเทียบการทำงานของ Input Interlock และ Output Interlock เมื่อกดปุ่ม PBG ค้างแล้วกด PBY ค้างเพิ่ม**

<details><summary>เฉลย</summary>

Input Interlock: Y1 ดับ Y3 ดับ เพราะต่างถูกตัดด้วย NC ของปุ่มอีกตัว

Output Interlock: Y1 ยังติด Y3 ไม่ติด เพราะ Y3 ถูก NC ของ Y1 ล็อก

</details>

**9. จงเขียนสมการและ Ladder ของวงจรคงสถานะแบบหยุดมีความสำคัญกว่า โดย X3 = START, X4 = STOP (ต่อแบบ NC) และ Y6 = มอเตอร์**

<details><summary>เฉลย</summary>

STOP ต่อแบบ NC จึงใช้หน้าสัมผัส NO ของ X4

Y6 = (X3 + Y6)·X4

LD X3, OR Y6, AND X4, OUT Y6

</details>

**10. ออกแบบโปรแกรมควบคุมมอเตอร์กลับทางหมุน เดินหน้า Y6 ด้วย X1 ถอยหลัง Y7 ด้วย X2 หยุดด้วย X4 (NC) พร้อมคงสถานะ อินเตอร์ล็อกทั้งสองแบบ**

<details><summary>เฉลย</summary>

Y6 = (X1 + Y6)·X4·X̅2·Y̅7

Y7 = (X2 + Y7)·X4·X̅1·Y̅6

แถวที่ 0: LD X1, OR Y6, AND X4, ANI X2, ANI Y7, OUT Y6

แถวที่ 1: LD X2, OR Y7, AND X4, ANI X1, ANI Y6, OUT Y7

</details>

## บรรณานุกรมประจำหน่วย (APA 7th Edition)

Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

International Electrotechnical Commission. (2013). IEC 61131-3:2013

Programmable controllers – Part 3: Programming languages. IEC.

John, K.-H., & Tiegelkamp, M. (2010). IEC 61131-3: Programming

industrial automation systems (2nd ed.). Springer.

Konlatee Design Mechanical LP. (2567).

เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC

\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 programming

manual (Instructions, standard functions/function blocks). Mitsubishi

Electric.

Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).

McGraw-Hill Education.

| **ภาพที่** | **ชื่อภาพ**                                                                        | **แหล่งที่มา**                                                                                               |

|----------|----------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------|

| 3.1      | ตัวอย่างโปรแกรมภาษา Ladder Diagram                                                 | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.2      | ตัวอย่างโปรแกรมภาษา Function Block Diagram                                         | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.3      | ตัวอย่างโปรแกรมภาษา Structured Text                                                | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.4      | ตัวอย่างโปรแกรมภาษา Sequential Function Chart                                      | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.5      | สัญลักษณ์หน้าสัมผัส NO, NC และคอยล์ใน GX Works3                                         | Konlatee Design Mechanical LP (2567)                                                                      |

| 3.6      | ตรรกะพื้นฐาน AND, OR, NOT และ XOR ในรูปแบบ Ladder                                   | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                                         |

| 3.7      | ตัวอย่างโปรแกรมที่ใช้คำสั่ง ORB และ ANB พร้อมรายการคำสั่ง                                  | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                |

| 3.8      | โปรแกรม Input Interlock และ Output Interlock                                     | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                      |

| 3.9      | วงจรคงสถานะแบบหยุดมีความสำคัญกว่าและแบบเริ่มมีความสำคัญกว่า                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                      |

| 3.L1     | การต่อวงจรใบงานที่ 3.1: ปุ่มกด PBG, PBY เข้า X3, X4 และหลอดไฟ LAMP G, Y ที่ Y1, Y3       | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L2     | โปรแกรม A: Input Interlock ใช้หน้าสัมผัส NC ของปุ่มอีกตัว                                | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L3     | โปรแกรม B: Output Interlock ใช้หน้าสัมผัส NC ของเอาต์พุตอีกตัว                           | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 4–5 (INPUT INTERLOCK และ OUTPUT INTERLOCK) |

| 3.L4     | การต่อวงจรใบงานที่ 3.2: ปุ่ม START (X3) และ STOP (X4) ควบคุมหลอดทำงาน Y1 และหลอดหยุด Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |

| 3.L5     | โปรแกรม A: วงจรคงสถานะแบบหยุดมีความสำคัญกว่า พร้อมหลอดแสดงสถานะหยุด                    | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |

| 3.L6     | โปรแกรม B: วงจรคงสถานะแบบเริ่มมีความสำคัญกว่า                                         | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 6 (SELF HOLDING)                           |
