รหัสวิชา: EN-023-012 ชื่อวิชา: Programmable Logic Controller สัปดาห์ที่ 2

หน่วยที่: 2 ชื่อหน่วย: ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี จำนวน: 4 ชม. (ท 2 / ป
2)

### สาระสําคัญ
PLC จำแนกตามโครงสร้างได้เป็นแบบคอมแพกต์ (Compact) ซึ่งรวม CPU แหล่งจ่ายไฟ
และอินพุต/เอาต์พุตไว้ในตัวเดียว และแบบโมดูลาร์ (Modular)
ซึ่งประกอบโมดูลแยกบนแร็กหรือเบส ส่วนประกอบหลักของ PLC ได้แก่ แหล่งจ่ายไฟ
หน่วยประมวลผลกลาง หน่วยความจำ หน่วยอินพุต หน่วยเอาต์พุต และพอร์ตสื่อสาร
หน่วยอินพุตแปลงสัญญาณจากสวิตช์และเซนเซอร์ให้เป็นระดับสัญญาณภายในโดยแยกทางไฟฟ้าด้วยออปโตคัปเปลอร์
ต่อได้ทั้งแบบ Sink และ Source ส่วนหน่วยเอาต์พุตมีทั้งแบบรีเลย์ ทรานซิสเตอร์ และไทรแอก
ซึ่งเหมาะกับโหลดต่างกัน PLC Mitsubishi FX5UJ-24MT/ES ที่ใช้ในรายวิชามีอินพุต 14 จุด
(X0–X7, X10–X15) และเอาต์พุตทรานซิสเตอร์แบบ Sink 10 จุด (Y0–Y7, Y10–Y11)
นับหมายเลขเป็นเลขฐานแปด ผู้เรียนต้องอ่านรหัสรุ่น เลือกชนิดเอาต์พุต
และต่อวงจรอินพุต/เอาต์พุตได้ถูกต้องและปลอดภัย

### เนื้อหาสาระ
1\. ชนิดของพีแอลซี

2\. ส่วนประกอบหลักของพีแอลซี

3\. พีแอลซี Mitsubishi FX5UJ-24MT/ES

4\. วงจรอินพุตของพีแอลซี

5\. วงจรเอาต์พุตของพีแอลซี

6\. การต่อวงจรอินพุต/เอาต์พุตของชุดฝึก

ตารางที่ 2.1 แผนการจัดการเรียนรู้หน่วยที่ 2 (4 ชั่วโมง)

| **ลำดับ** | **หัวข้อ/กิจกรรม**                          | **วิธีการ/สื่อ**             | **เวลา (นาที)** | **การประเมิน**   |
|----------|------------------------------------------|--------------------------|----------------|-----------------|
| 1        | นำเข้าสู่บทเรียนและแบบทดสอบก่อนเรียน           | ภาพ PLC หลายรุ่น / QR Code | 15             | แบบทดสอบก่อนเรียน |
| 2        | ชนิดของ PLC และการเลือกใช้                  | บรรยาย / PPT             | 20             | ซักถาม           |
| 3        | ส่วนประกอบหลักและหน่วยความจำของ PLC         | บรรยาย / แผนภาพ          | 25             | แบบฝึกหัดข้อ 1–4   |
| 4        | วงจรอินพุต Sink/Source และวงจรเอาต์พุต 3 ชนิด | บรรยาย / ตัวอย่างอุปกรณ์     | 30             | แบบฝึกหัดข้อ 5–8   |
| 5        | ปฏิบัติใบงานที่ 2: INPUT-OUTPUT แบบที่ 1–3      | ปฏิบัติ / ชุดฝึก FX5UJ        | 120            | แบบประเมินทักษะ   |
| 6        | สรุปบทเรียนและแบบทดสอบหลังเรียน              | อภิปราย / QR Code         | 30             | แบบทดสอบหลังเรียน |

### กิจกรรมการเรียนการสอน
### ขั้นนำเข้าสู่บทเรียน

1\. ผู้สอนแสดงภาพ PLC แบบคอมแพกต์และแบบโมดูลาร์ของผู้ผลิตต่าง ๆ
แล้วให้ผู้เรียนอภิปรายว่าแตกต่างกันอย่างไร

2\. ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ

3\. ทบทวนวงรอบสแกนจากหน่วยที่ 1 และชี้แจงจุดประสงค์ของหน่วยที่ 2

### ขั้นสอน/ประกอบกิจกรรม

1\. บรรยายชนิดของ PLC ตามโครงสร้างและขนาด พร้อมหลักการเลือกใช้

2\. อธิบายส่วนประกอบหลัก หน่วยความจำ และพื้นที่อุปกรณ์ (Device) ของ PLC FX5UJ

3\. อธิบายวงจรอินพุต Sink/Source และวงจรเอาต์พุตรีเลย์ ทรานซิสเตอร์ ไทรแอก
ด้วยแผนภาพทิศทางกระแส

4\. ผู้เรียนปฏิบัติใบงานที่ 2 ต่อปุ่มกดและหลอดไฟ และเขียนโปรแกรมด้วยหน้าสัมผัส NO/NC

### ขั้นสรุป

1\. สรุปการเลือกชนิดเอาต์พุตและการต่อวงจรด้วยตารางเปรียบเทียบ

2\. ผู้เรียนทำแบบทดสอบหลังเรียน ทำแบบฝึกหัดท้ายหน่วย และรับใบมอบงาน

3\. เชื่อมโยงสู่หน่วยที่ 3 ภาษาโปรแกรมและคำสั่งพื้นฐาน

### สื่อการเรียนการสอน

### สื่อสิ่งพิมพ์

\- เอกสารประกอบการสอน หน่วยที่ 2 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)

\- ใบงานปฏิบัติที่ 2 และแบบประเมินทักษะการปฏิบัติงาน

### สื่อโสตทัศนูปกรณ์

\- สื่อนำเสนอ PowerPoint หน่วยที่ 2

\- ชุดฝึก PLC FX5UJ-24MT/ES ตัวอย่างโมดูลอินพุต/เอาต์พุต และรีเลย์

\- คอมพิวเตอร์ที่ติดตั้ง GX Works3

### การวัดผลและประเมินผล
\- แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)

\- แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)

\- แบบประเมินทักษะการปฏิบัติงานใบงานที่ 2 (Rubric 4 ระดับ)

\- ใบมอบงานและ Rubric ประเมินรายงาน

\- แบบประเมินจิตพิสัย

### แหล่งการเรียนรู้เพิ่มเติมและบรรณานุกรมประจำหน่วย
\- MELSEC iQ-F FX5UJ User's Manual (Hardware)
บทที่ว่าด้วยการต่อสายอินพุต/เอาต์พุต

\- Petruzella, F. D. Programmable Logic Controllers บทที่ 2–3

\- เอกสารทฤษฎี PLC ของชุดฝึก (Konlatee Design Mechanical LP)
หัวข้อส่วนประกอบและการต่อสาย

### บรรณานุกรมประจำหน่วย (เนื้อหา)
Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: ทฤษฎี PLC
\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual
(Application). Mitsubishi Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's manual
(Hardware). Mitsubishi Electric.

Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).
McGraw-Hill Education.

### บรรณานุกรมประจำหน่วย (รูปภาพ)
| **ภาพที่** | **ชื่อภาพ**                                                                           | **แหล่งที่มา**                                                                                |
|----------|-------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|
| 2.1      | PLC แบบคอมแพกต์ MELSEC iQ-F ของ Mitsubishi Electric                                  | Mitsubishi Electric Corporation (2023)                                                     |
| 2.2      | PLC แบบคอมแพกต์ของผู้ผลิตอื่น                                                             | Konlatee Design Mechanical LP (2567)                                                       |
| 2.3      | PLC แบบโมดูลาร์ที่ประกอบโมดูลบนแร็ก                                                       | Konlatee Design Mechanical LP (2567)                                                       |
| 2.4      | ส่วนประกอบหลักของ PLC และการเชื่อมต่อภายใน                                               | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                          |
| 2.5      | ส่วนประกอบภายนอกของ CPU module FX5UJ                                                 | Mitsubishi Electric Corporation (2023)                                                     |
| 2.6      | โครงสร้างรหัสรุ่นของ CPU module ตระกูล MELSEC iQ-F                                       | Mitsubishi Electric Corporation (2023)                                                     |
| 2.7      | ตารางรุ่น CPU module FX5UJ ตามชนิดเอาต์พุตและแหล่งจ่ายไฟ                                   | Mitsubishi Electric Corporation (2023)                                                     |
| 2.8      | การต่อวงจรอินพุตแบบ Sink และแบบ Source ของ FX5UJ พร้อมทิศทางกระแส                        | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                 |
| 2.9      | วงจรอินพุตแบบ Sink และ Source จากคู่มือ FX5                                              | Mitsubishi Electric Corporation (2023)                                                     |
| 2.10     | วงจรเอาต์พุตแบบรีเลย์ ทรานซิสเตอร์ (Sink) และไทรแอก                                       | ผู้จัดทำ อ้างอิงแนวคิดจาก Bolton (2015)                                                          |
| 2.11     | การต่อวงจรอินพุตแบบ Sink ของชุดฝึกกับปุ่มกด PBG, PBY และ PBR                                | Konlatee Design Mechanical LP (2567)                                                       |
| 2.12     | การต่อวงจรเอาต์พุตแบบ Sink ของชุดฝึกกับหลอดไฟ 24 VDC                                      | Konlatee Design Mechanical LP (2567)                                                       |
| 2.L1     | การต่อวงจรใบงานที่ 2: ปุ่มกด PBG, PBY, PBR เข้า X3–X5 และหลอดไฟ LAMP G, Y, R ที่ Y1, Y3, Y4 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |
| 2.L2     | โปรแกรม A (แบบที่ 1): หน้าสัมผัส NO กดค้างหลอดติด ปล่อยหลอดดับ                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |
| 2.L3     | โปรแกรม B (แบบที่ 2): หน้าสัมผัส NC กดค้างหลอดดับ ปล่อยหลอดติด                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |
| 2.L4     | โปรแกรม C (แบบที่ 3): X3 สั่งเอาต์พุต Y1, Y3, Y4 พร้อมกัน                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 1–3 (INPUT-OUTPUT แบบที่ 1–3) |

### กิจกรรมเสนอแนะ
\- ให้ผู้เรียนค้นหารุ่น PLC แบบคอมแพกต์ของผู้ผลิต 3 ราย แล้วเปรียบเทียบจำนวน I/O
ชนิดเอาต์พุต และราคา

\- ฝึกอ่านรหัสรุ่น PLC จากแค็ตตาล็อกของผู้ผลิต

\- ทบทวนกฎของโอห์มและการคำนวณกำลังไฟฟ้าเพื่อใช้เลือกเอาต์พุต

## ใบเตรียมการสอน

| สัปดาห์ที่ 2     | ใบเตรียมการสอน                             | รหัสวิชา EN-023-012 |
|--------------|-------------------------------------------|-------------------|
| เวลา 4 ชั่วโมง | หน่วยที่ 2 ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี |                   |

> **หน่วยเรียนที่ 2 ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี**
>
> 2.1 ชนิดของพีแอลซี
>
> 2.1.1 PLC แบบคอมแพกต์ (Compact หรือ Fixed PLC)
>
> 2.1.2 PLC แบบโมดูลาร์ (Modular PLC)
>
> 2.1.3 การจำแนกตามขนาดและการเลือกใช้
>
> 2.2 ส่วนประกอบหลักของพีแอลซี
>
> 2.2.1 แหล่งจ่ายไฟ (Power supply)
>
> 2.2.2 หน่วยประมวลผลกลางและหน่วยความจำ
>
> 2.2.3 หน่วยอินพุตและหน่วยเอาต์พุต
>
> 2.2.4 พอร์ตสื่อสารและส่วนประกอบภายนอกของ FX5UJ
>
> 2.3 พีแอลซี Mitsubishi FX5UJ-24MT/ES
>
> 2.3.1 การอ่านรหัสรุ่น
>
> 2.3.2 หมายเลขอินพุตและเอาต์พุตแบบฐานแปด
>
> 2.4 วงจรอินพุตของพีแอลซี
>
> 2.4.1 อินพุตแบบ Sink
>
> 2.4.2 อินพุตแบบ Source
>
> 2.4.3 เวลาตอบสนองและการกรองสัญญาณ
>
> 2.5 วงจรเอาต์พุตของพีแอลซี
>
> 2.5.1 เอาต์พุตแบบรีเลย์ (Relay output)
>
> 2.5.2 เอาต์พุตแบบทรานซิสเตอร์ (Transistor output)
>
> 2.5.3 เอาต์พุตแบบไทรแอก (Triac output)
>
> 2.5.4 การคำนวณกระแสโหลดและการขับโหลดขนาดใหญ่
>
> 2.6 การต่อวงจรอินพุต/เอาต์พุตของชุดฝึก
>
> 2.6.1 ขั้นตอนการต่อวงจรอย่างปลอดภัย
>
> 2.6.2 หน้าสัมผัส NO และ NC ในโปรแกรมกับอุปกรณ์จริง

## สรุปแผนการสอนประจำหน่วยเรียนที่ 2

| สัปดาห์ที่ 2     | ใบเตรียมการสอน                             | รหัสวิชา EN-023-012 |
|--------------|-------------------------------------------|-------------------|
| เวลา 4 ชั่วโมง | หน่วยที่ 2 ชนิด โครงสร้าง และส่วนประกอบของพีแอลซี |                   |

<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 19%" />
<col style="width: 62%" />
</colgroup>
<thead>
<tr class="header">
<th>วิธีสอนและกิจกรรม</th>
<th colspan="2"><p>1. ขั้นนำเข้าสู่บทเรียน: ผู้สอนแสดงภาพ PLC
แบบคอมแพกต์และแบบโมดูลาร์ของผู้ผลิตต่าง ๆ แล้วให้ผู้เรียนอภิปรายว่าแตกต่างกันอย่างไร
ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ ทบทวนวงรอบสแกนจากหน่วยที่ 1
และชี้แจงจุดประสงค์ของหน่วยที่ 2</p>
<p>2. ขั้นสอน/ประกอบกิจกรรม: บรรยายชนิดของ PLC ตามโครงสร้างและขนาด
พร้อมหลักการเลือกใช้ อธิบายส่วนประกอบหลัก หน่วยความจำ และพื้นที่อุปกรณ์ (Device) ของ
PLC FX5UJ อธิบายวงจรอินพุต Sink/Source และวงจรเอาต์พุตรีเลย์ ทรานซิสเตอร์ ไทรแอก
ด้วยแผนภาพทิศทางกระแส ผู้เรียนปฏิบัติใบงานที่ 2 ต่อปุ่มกดและหลอดไฟ
และเขียนโปรแกรมด้วยหน้าสัมผัส NO/NC</p>
<p>3. ขั้นสรุป: สรุปการเลือกชนิดเอาต์พุตและการต่อวงจรด้วยตารางเปรียบเทียบ
ผู้เรียนทำแบบทดสอบหลังเรียน ทำแบบฝึกหัดท้ายหน่วย และรับใบมอบงาน เชื่อมโยงสู่หน่วยที่ 3
ภาษาโปรแกรมและคำสั่งพื้นฐาน</p></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td rowspan="3">สื่อการสอน</td>
<td>หนังสืออ้างอิง</td>
<td><p>Bolton, W. (2015). Programmable logic controllers (6th ed.).
Newnes.</p>
<p>Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: ทฤษฎี PLC
[เอกสารประกอบการอบรม].</p>
<p>Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's
manual (Application). Mitsubishi Electric.</p>
<p>Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5UJ user's
manual (Hardware). Mitsubishi Electric.</p>
<p>Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).
McGraw-Hill Education.</p></td>
</tr>
<tr class="even">
<td>เอกสารใช้ประกอบ</td>
<td><p>1. เอกสารประกอบการสอน หน่วยที่ 2 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)</p>
<p>2. ใบงานปฏิบัติที่ 2 และแบบประเมินทักษะการปฏิบัติงาน</p></td>
</tr>
<tr class="odd">
<td>วัสดุโสตทัศน์</td>
<td><p>1. สื่อนำเสนอ PowerPoint หน่วยที่ 2</p>
<p>2. ชุดฝึก PLC FX5UJ-24MT/ES ตัวอย่างโมดูลอินพุต/เอาต์พุต และรีเลย์</p>
<p>3. คอมพิวเตอร์ที่ติดตั้ง GX Works3</p></td>
</tr>
<tr class="even">
<td>งานที่มอบหมาย</td>
<td colspan="2"><p>1. แบบฝึกหัดท้ายหน่วยเรียนที่ 2</p>
<p>2. ใบงานปฏิบัติที่ 2 เรื่อง การเขียนโปรแกรมรับสัญญาณอินพุตและสั่งงานเอาต์พุต
(INPUT-OUTPUT แบบที่ 1–3) ด้วยหน้าสัมผัส NO, NC และเอาต์พุตขนาน</p>
<p>3. ใบมอบงานหน่วยเรียนที่ 2</p></td>
</tr>
<tr class="odd">
<td>การวัดผล</td>
<td colspan="2"><p>1. แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)</p>
<p>2. แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)</p>
<p>3. แบบประเมินทักษะการปฏิบัติงานใบงานที่ 2 (Rubric 4 ระดับ)</p>
<p>4. ใบมอบงานและ Rubric ประเมินรายงาน</p>
<p>5. แบบประเมินจิตพิสัย</p></td>
</tr>
</tbody>
</table>

### บันทึกหลังการสอนหน่วยเรียนที่ 2

### ผลการใช้แผนการจัดการเรียนรู้

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ผลการเรียนของผู้เรียน (ความเข้าใจ คะแนนก่อน-หลังเรียน)

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ปัญหาและอุปสรรค

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### แนวทางการแก้ไขและข้อเสนอแนะ

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

ลงชื่อ ............................................ ผู้สอน (นายศิวณุ
เหล่าบุตรสา) วันที่ ...............
