รหัสวิชา: EN-023-012 ชื่อวิชา: Programmable Logic Controller สัปดาห์ที่ 5–6

หน่วยที่: 4 ชื่อหน่วย: รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST จำนวน: 8 ชม. (ท 4 /
ป 4)

### สาระสําคัญ
นอกจากอินพุต X และเอาต์พุต Y แล้ว PLC มีอุปกรณ์บิตภายในหน่วยความจำสำหรับใช้ในโปรแกรม
ได้แก่ รีเลย์ภายใน (M) ซึ่งใช้เก็บสถานะกลางของโปรแกรม รีเลย์คงค่า (L)
ซึ่งจำสถานะไว้แม้ไฟฟ้าดับ และรีเลย์พิเศษ (SM) ซึ่งระบบกำหนดหน้าที่ไว้แล้ว เช่น SM400 เป็น
ON ตลอด SM402 เป็น ON เฉพาะรอบสแกนแรก และ SM412 เป็นนาฬิกาคาบ 1 วินาที คำสั่ง
SET ตั้งบิตให้เป็น ON ค้างไว้ และคำสั่ง RST ล้างบิตเป็น OFF ใช้แทนวงจรคงสถานะได้
ส่วนคำสั่ง PLS และ PLF สร้างพัลส์หนึ่งรอบสแกนที่ขอบขาขึ้นและขอบขาลงของสัญญาณ
ผู้เรียนต้องเลือกใช้อุปกรณ์และคำสั่งเหล่านี้อย่างเหมาะสม
เขียนโปรแกรมแจ้งเตือนเหตุฉุกเฉินที่ปลอดภัย และเข้าใจผลของลำดับแถวคำสั่งเมื่อ SET และ
RST ทำงานพร้อมกัน

### เนื้อหาสาระ
1\. อุปกรณ์บิตภายในหน่วยความจำของพีแอลซี

2\. รีเลย์พิเศษ (Special relay: SM)

3\. คำสั่ง SET, RST และ ZRST

4\. คำสั่งตรวจจับขอบสัญญาณ PLS และ PLF

5\. การออกแบบวงจรแจ้งเตือนและหยุดฉุกเฉิน

ตารางที่ 4.1 แผนการจัดการเรียนรู้หน่วยที่ 4 (8 ชั่วโมง)

| **ลำดับ** | **หัวข้อ/กิจกรรม**                               | **วิธีการ/สื่อ**              | **เวลา (นาที)** | **การประเมิน**       |
|----------|-----------------------------------------------|---------------------------|----------------|---------------------|
| 1        | นำเข้าสู่บทเรียนและแบบทดสอบก่อนเรียน                | กรณีศึกษาเครื่องจักร / QR Code | 20             | แบบทดสอบก่อนเรียน     |
| 2        | รีเลย์ภายใน M รีเลย์คงค่า L และการเลือกโหมดการทำงาน | บรรยาย / สาธิต GX Works3   | 55             | ซักถาม แบบฝึกหัดข้อ 1–3 |
| 3        | ปฏิบัติใบงานที่ 4.1: การใช้รีเลย์ภายใน                | ปฏิบัติ / ชุดฝึก FX5UJ         | 150            | แบบประเมินทักษะ       |
| 4        | รีเลย์พิเศษ SM คำสั่ง SET/RST/ZRST และ PLS/PLF     | บรรยาย / ผังเวลา           | 65             | แบบฝึกหัดข้อ 4–10      |
| 5        | ปฏิบัติใบงานที่ 4.2: แจ้งเตือนฉุกเฉินและ SET/RST       | ปฏิบัติ / ชุดฝึก FX5UJ         | 150            | แบบประเมินทักษะ       |
| 6        | สรุปบทเรียนและแบบทดสอบหลังเรียน                   | อภิปราย / QR Code          | 40             | แบบทดสอบหลังเรียน     |

### กิจกรรมการเรียนการสอน
### ขั้นนำเข้าสู่บทเรียน

1\. ผู้สอนยกตัวอย่างเครื่องจักรที่มีโหมด MANUAL/AUTO และไฟเตือนกะพริบ
แล้วถามว่าโปรแกรมจำสถานะโหมดไว้ที่ใด

2\. ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ

3\. ชี้แจงจุดประสงค์และกิจกรรมของหน่วยที่ 4 (2 สัปดาห์)

### ขั้นสอน/ประกอบกิจกรรม

1\. บรรยายอุปกรณ์บิตภายใน M, L, SM พร้อมสาธิตการดูค่าใน Watch window

2\. ผู้เรียนปฏิบัติใบงานที่ 4.1 (สัปดาห์ที่ 5)

3\. อธิบายคำสั่ง SET/RST/ZRST และ PLS/PLF ด้วยผังเวลา (Timing chart)

4\. ผู้เรียนปฏิบัติใบงานที่ 4.2 (สัปดาห์ที่ 6)

### ขั้นสรุป

1\. สรุปการเลือกใช้ OUT กับ SET/RST และข้อควรระวังด้านความปลอดภัย

2\. ผู้เรียนทำแบบทดสอบหลังเรียน แบบฝึกหัด และรับใบมอบงาน

3\. เชื่อมโยงสู่หน่วยที่ 5 ไทเมอร์และการหน่วงเวลา

### สื่อการเรียนการสอน

### สื่อสิ่งพิมพ์

\- เอกสารประกอบการสอน หน่วยที่ 4 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)

\- ใบงานปฏิบัติที่ 4.1 และ 4.2 พร้อมแบบประเมินทักษะ

### สื่อโสตทัศนูปกรณ์

\- สื่อนำเสนอ PowerPoint หน่วยที่ 4

\- ชุดฝึก PLC FX5UJ-24MT/ES พร้อมสวิตช์หยุดฉุกเฉินและบัซเซอร์

\- คอมพิวเตอร์ที่ติดตั้ง GX Works3 และ GX Simulator3

### การวัดผลและประเมินผล
\- แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)

\- แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)

\- แบบประเมินทักษะการปฏิบัติงานใบงานที่ 4.1 และ 4.2 (Rubric 4 ระดับ)

\- ใบมอบงานและ Rubric ประเมินรายงาน

\- แบบประเมินจิตพิสัย

### แหล่งการเรียนรู้เพิ่มเติมและบรรณานุกรมประจำหน่วย
\- MELSEC iQ-F FX5 User's Manual (Application) บทที่ว่าด้วยอุปกรณ์ (Devices)

\- MELSEC iQ-F FX5 Programming Manual (Instructions): SET, RST, ZRST,
PLS, PLF

\- ตารางรีเลย์พิเศษ (Special relay list) ของ FX5

### บรรณานุกรมประจำหน่วย (เนื้อหา)
Bolton, W. (2015). Programmable logic controllers (6th ed.). Newnes.

International Electrotechnical Commission. (2016). IEC 60204-1:2016
Safety of machinery – Electrical equipment of machines – Part 1: General
requirements. IEC.

Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC
\[เอกสารประกอบการอบรม\].

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 programming
manual (Instructions, standard functions/function blocks). Mitsubishi
Electric.

Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's manual
(Application). Mitsubishi Electric.

Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).
McGraw-Hill Education.

### บรรณานุกรมประจำหน่วย (รูปภาพ)
| **ภาพที่** | **ชื่อภาพ**                                                                           | **แหล่งที่มา**                                                                                                         |
|----------|-------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|
| 4.1      | การใช้รีเลย์ภายใน M10 เก็บสถานะ RUN และสั่งเอาต์พุตหลายจุด                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |
| 4.2      | ปุ่มกดแบบกดติดปล่อยดับบนชุดฝึก                                                             | Konlatee Design Mechanical LP (2567)                                                                                |
| 4.3      | รายการรีเลย์พิเศษนาฬิกาของระบบ (System clock)                                           | Mitsubishi Electric Corporation (2023)                                                                              |
| 4.4      | โปรแกรม SET/RST และผังเวลาการทำงาน                                                   | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |
| 4.5      | ผังเวลาของคำสั่ง PLS และ PLF เทียบกับสัญญาณอินพุต                                           | ผู้จัดทำ อ้างอิงแนวคิดจาก Mitsubishi Electric Corporation (2023)                                                          |
| 4.6      | สวิตช์หยุดฉุกเฉินบนชุดฝึก                                                                  | Konlatee Design Mechanical LP (2567)                                                                                |
| 4.7      | หน้าสัมผัสแบบ NC และ NO ของสวิตช์หยุดฉุกเฉิน                                                | Konlatee Design Mechanical LP (2567)                                                                                |
| 4.8      | โปรแกรมแจ้งเตือนเหตุฉุกเฉินด้วย SM412 และการควบคุมด้วย SET/RST                              | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567)                                                                |
| 4.L1     | การต่อวงจรใบงานที่ 4.1: สวิตช์ทางเลือก (X1) ปุ่มกด (X3, X4) และหลอดไฟ (Y1, Y3, Y4)          | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |
| 4.L2     | โปรแกรม A (โจทย์ชุดฝึก): กด PBG ค้าง M0 ทำงานแล้วสั่ง LAMP G                               | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |
| 4.L3     | โปรแกรม B: เก็บสถานะ RUN ใน M10 แล้วนำไปใช้หลายแถวร่วมกับสวิตช์ทางเลือก                     | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 7 (INTERNAL RELAY (M))                               |
| 4.L4     | การต่อวงจรใบงานที่ 4.2: สวิตช์หยุดฉุกเฉิน (NC) ที่ X0 ปุ่มกด X3, X4 หลอดไฟ Y1, Y4 และ Buzzer Y5 | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 8–9 (EMERGENCY ALARM, SPECIAL RELAY และ SET & RESET) |
| 4.L5     | โปรแกรมแจ้งเตือนฉุกเฉินด้วย SM412 และควบคุม LAMP G ด้วย SET/RST                            | ผู้จัดทำ ดัดแปลงจาก Konlatee Design Mechanical LP (2567) การทดลองที่ 8–9 (EMERGENCY ALARM, SPECIAL RELAY และ SET & RESET) |

### กิจกรรมเสนอแนะ
\- ศึกษาตารางรีเลย์พิเศษ SM ในคู่มือ FX5 แล้วเลือก 5 ตัวที่มีประโยชน์ต่องานเครื่องจักร

\- ทดลองเขียนวงจร Toggle ทั้งแบบใช้ PLS และแบบใช้คำสั่ง ALT แล้วเปรียบเทียบ

\- สำรวจตำแหน่งและชนิดสวิตช์หยุดฉุกเฉินของเครื่องจักรในโรงงานฝึก

## ใบเตรียมการสอน

| สัปดาห์ที่ 5–6   | ใบเตรียมการสอน                              | รหัสวิชา EN-023-012 |
|--------------|--------------------------------------------|-------------------|
| เวลา 8 ชั่วโมง | หน่วยที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST |                   |

> **หน่วยเรียนที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST**
>
> 4.1 อุปกรณ์บิตภายในหน่วยความจำของพีแอลซี
>
> 4.1.1 ภาพรวมของอุปกรณ์บิต
>
> 4.1.2 รีเลย์ภายใน (Internal relay: M)
>
> 4.1.3 รีเลย์คงค่า (Latch relay: L)
>
> 4.1.4 สวิตช์ทางเลือกและการเลือกโหมดการทำงาน
>
> 4.2 รีเลย์พิเศษ (Special relay: SM)
>
> 4.2.1 รีเลย์พิเศษที่ใช้บ่อย
>
> 4.2.2 การใช้ SM412 สร้างสัญญาณกะพริบ
>
> 4.3 คำสั่ง SET, RST และ ZRST
>
> 4.3.1 หลักการทำงานของ SET และ RST
>
> 4.3.2 ลำดับแถวเมื่อ SET และ RST ทำงานพร้อมกัน
>
> 4.3.3 ข้อควรระวังในการใช้ SET/RST
>
> 4.4 คำสั่งตรวจจับขอบสัญญาณ PLS และ PLF
>
> 4.4.1 หลักการของพัลส์ขอบขาขึ้นและขอบขาลง
>
> 4.4.2 วงจรกดติด–กดดับ (Toggle)
>
> 4.5 การออกแบบวงจรแจ้งเตือนและหยุดฉุกเฉิน
>
> 4.5.1 สวิตช์หยุดฉุกเฉินและหลัก Fail-safe
>
> 4.5.2 โครงสร้างโปรแกรมแจ้งเตือนเหตุฉุกเฉิน

## สรุปแผนการสอนประจำหน่วยเรียนที่ 4

| สัปดาห์ที่ 5–6   | ใบเตรียมการสอน                              | รหัสวิชา EN-023-012 |
|--------------|--------------------------------------------|-------------------|
| เวลา 8 ชั่วโมง | หน่วยที่ 4 รีเลย์ภายใน รีเลย์พิเศษ และคำสั่ง SET/RST |                   |

<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 19%" />
<col style="width: 62%" />
</colgroup>
<thead>
<tr class="header">
<th>วิธีสอนและกิจกรรม</th>
<th colspan="2"><p>1. ขั้นนำเข้าสู่บทเรียน: ผู้สอนยกตัวอย่างเครื่องจักรที่มีโหมด
MANUAL/AUTO และไฟเตือนกะพริบ แล้วถามว่าโปรแกรมจำสถานะโหมดไว้ที่ใด
ผู้เรียนทำแบบทดสอบก่อนเรียน 10 ข้อ ชี้แจงจุดประสงค์และกิจกรรมของหน่วยที่ 4 (2
สัปดาห์)</p>
<p>2. ขั้นสอน/ประกอบกิจกรรม: บรรยายอุปกรณ์บิตภายใน M, L, SM พร้อมสาธิตการดูค่าใน
Watch window ผู้เรียนปฏิบัติใบงานที่ 4.1 (สัปดาห์ที่ 5) อธิบายคำสั่ง SET/RST/ZRST และ
PLS/PLF ด้วยผังเวลา (Timing chart) ผู้เรียนปฏิบัติใบงานที่ 4.2 (สัปดาห์ที่ 6)</p>
<p>3. ขั้นสรุป: สรุปการเลือกใช้ OUT กับ SET/RST และข้อควรระวังด้านความปลอดภัย
ผู้เรียนทำแบบทดสอบหลังเรียน แบบฝึกหัด และรับใบมอบงาน เชื่อมโยงสู่หน่วยที่ 5
ไทเมอร์และการหน่วงเวลา</p></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td rowspan="3">สื่อการสอน</td>
<td>หนังสืออ้างอิง</td>
<td><p>Bolton, W. (2015). Programmable logic controllers (6th ed.).
Newnes.</p>
<p>International Electrotechnical Commission. (2016). IEC 60204-1:2016
Safety of machinery – Electrical equipment of machines – Part 1: General
requirements. IEC.</p>
<p>Konlatee Design Mechanical LP. (2567).
เอกสารประกอบการสอนชุดฝึกการเขียนโปรแกรมควบคุมอุปกรณ์ไฟฟ้าด้วยพีแอลซี: การทดลอง PLC
[เอกสารประกอบการอบรม].</p>
<p>Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 programming
manual (Instructions, standard functions/function blocks). Mitsubishi
Electric.</p>
<p>Mitsubishi Electric Corporation. (2023). MELSEC iQ-F FX5 user's
manual (Application). Mitsubishi Electric.</p>
<p>Petruzella, F. D. (2017). Programmable logic controllers (5th ed.).
McGraw-Hill Education.</p></td>
</tr>
<tr class="even">
<td>เอกสารใช้ประกอบ</td>
<td><p>1. เอกสารประกอบการสอน หน่วยที่ 4 (ใบความรู้ แบบฝึกหัด แบบทดสอบ)</p>
<p>2. ใบงานปฏิบัติที่ 4.1 และ 4.2 พร้อมแบบประเมินทักษะ</p></td>
</tr>
<tr class="odd">
<td>วัสดุโสตทัศน์</td>
<td><p>1. สื่อนำเสนอ PowerPoint หน่วยที่ 4</p>
<p>2. ชุดฝึก PLC FX5UJ-24MT/ES พร้อมสวิตช์หยุดฉุกเฉินและบัซเซอร์</p>
<p>3. คอมพิวเตอร์ที่ติดตั้ง GX Works3 และ GX Simulator3</p></td>
</tr>
<tr class="even">
<td>งานที่มอบหมาย</td>
<td colspan="2"><p>1. แบบฝึกหัดท้ายหน่วยเรียนที่ 4</p>
<p>2. ใบงานปฏิบัติที่ 4.1 เรื่อง การใช้รีเลย์ภายใน (Internal Relay: M)
เป็นตัวกลางในการเขียนโปรแกรมควบคุมและโหมดการทำงาน</p>
<p>3. ใบงานปฏิบัติที่ 4.2 เรื่อง การเขียนโปรแกรมแจ้งเตือนเหตุฉุกเฉินด้วยรีเลย์พิเศษ
(SM412) และการควบคุมด้วยคำสั่ง SET/RST</p>
<p>4. ใบมอบงานหน่วยเรียนที่ 4</p></td>
</tr>
<tr class="odd">
<td>การวัดผล</td>
<td colspan="2"><p>1. แบบทดสอบก่อนเรียน–หลังเรียน (ปรนัย 5 ตัวเลือก 10 ข้อ)</p>
<p>2. แบบฝึกหัดท้ายหน่วย 10 ข้อ (Marking scheme)</p>
<p>3. แบบประเมินทักษะการปฏิบัติงานใบงานที่ 4.1 และ 4.2 (Rubric 4 ระดับ)</p>
<p>4. ใบมอบงานและ Rubric ประเมินรายงาน</p>
<p>5. แบบประเมินจิตพิสัย</p></td>
</tr>
</tbody>
</table>

### บันทึกหลังการสอนหน่วยเรียนที่ 4

### ผลการใช้แผนการจัดการเรียนรู้

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ผลการเรียนของผู้เรียน (ความเข้าใจ คะแนนก่อน-หลังเรียน)

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### ปัญหาและอุปสรรค

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

### แนวทางการแก้ไขและข้อเสนอแนะ

> ..................................................................................................
>
> ..................................................................................................
>
> ..................................................................................................

ลงชื่อ ............................................ ผู้สอน (นายศิวณุ
เหล่าบุตรสา) วันที่ ...............
